<!DOCTYPE html>
<!-- Copyright 2026 Florian Finder -->
<!-- PVE-UPS Benutzerhandbuch (deutsch) — eigenständige, offlinefähige HTML-Datei.
     Kann direkt (file://) geöffnet oder im WebUI hinter dem ?-Icon aufgerufen werden.
     Styling ist hier bewusst INLINE (kopierte Theme-Variablen aus style.css), damit die
     Datei standalone funktioniert. Bei UI-Änderungen Theme/Änderungsverlauf hier UND in
     manual.html (englische Ausgabe) mitpflegen; die Anker-IDs beider Dateien müssen
     identisch bleiben (Deep-Links aus dem WebUI). -->
<html lang="de" data-theme="auto">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>PVE-UPS — Benutzerhandbuch</title>
  <style>
    /* ---- Theme (kopiert aus app/web/style.css) ---- */
    :root {
      --bg: #0b1220; --surface: #131c2b; --surface-2: #1b2536;
      --border: #283449; --border-strong: #3a4866;
      --text: #e6edf6; --text-muted: #97a4b8; --text-faint: #6b7890;
      --shadow: 0 1px 2px rgba(0,0,0,.35), 0 12px 28px -16px rgba(0,0,0,.6);
      --ok: #34d399;   --ok-soft: rgba(52,211,153,.14);  --ok-bd: rgba(52,211,153,.38);
      --warn: #fbbf24; --warn-soft: rgba(251,191,36,.14); --warn-bd: rgba(251,191,36,.38);
      --crit: #f87171; --crit-soft: rgba(248,113,113,.15); --crit-bd: rgba(248,113,113,.4);
      --info: #60a5fa; --info-soft: rgba(96,165,250,.14); --info-bd: rgba(96,165,250,.38);
      --r-sm: 6px; --r: 10px; --r-lg: 14px; --r-pill: 999px; --maxw: 1120px;
    }
    :root[data-theme="light"] {
      --bg: #f4f6fb; --surface: #ffffff; --surface-2: #f1f4f9;
      --border: #e1e7f0; --border-strong: #c6d0e0;
      --text: #16202e; --text-muted: #57637a; --text-faint: #8893a6;
      --shadow: 0 1px 2px rgba(16,24,40,.06), 0 14px 28px -18px rgba(16,24,40,.22);
      --ok: #059669;   --ok-soft: rgba(5,150,105,.12);  --ok-bd: rgba(5,150,105,.32);
      --warn: #b45309; --warn-soft: rgba(217,119,6,.14); --warn-bd: rgba(217,119,6,.32);
      --crit: #dc2626; --crit-soft: rgba(220,38,38,.1);  --crit-bd: rgba(220,38,38,.3);
      --info: #2563eb; --info-soft: rgba(37,99,235,.1);  --info-bd: rgba(37,99,235,.3);
    }
    @media (prefers-color-scheme: light) {
      :root[data-theme="auto"] {
        --bg: #f4f6fb; --surface: #ffffff; --surface-2: #f1f4f9;
        --border: #e1e7f0; --border-strong: #c6d0e0;
        --text: #16202e; --text-muted: #57637a; --text-faint: #8893a6;
        --shadow: 0 1px 2px rgba(16,24,40,.06), 0 14px 28px -18px rgba(16,24,40,.22);
        --ok: #059669;   --ok-soft: rgba(5,150,105,.12);  --ok-bd: rgba(5,150,105,.32);
        --warn: #b45309; --warn-soft: rgba(217,119,6,.14); --warn-bd: rgba(217,119,6,.32);
        --crit: #dc2626; --crit-soft: rgba(220,38,38,.1);  --crit-bd: rgba(220,38,38,.3);
        --info: #2563eb; --info-soft: rgba(37,99,235,.1);  --info-bd: rgba(37,99,235,.3);
      }
    }

    /* ---- Basis ---- */
    * { box-sizing: border-box; }
    body {
      margin: 0;
      font-family: system-ui, -apple-system, "Segoe UI", Roboto, sans-serif;
      background: var(--bg); color: var(--text);
      font-size: 14px; line-height: 1.6; -webkit-font-smoothing: antialiased;
    }
    a { color: var(--info); }
    code {
      background: var(--surface-2); color: var(--text);
      padding: 1px 6px; border-radius: var(--r-sm); font-size: .92em;
      border: 1px solid var(--border);
    }
    pre {
      background: var(--surface-2); border: 1px solid var(--border);
      border-radius: var(--r); padding: 12px 14px; overflow-x: auto; font-size: 12.5px;
      line-height: 1.5;
    }
    pre code { background: none; border: none; padding: 0; }
    .muted { color: var(--text-muted); }

    /* ---- Topbar (wie im WebUI) ---- */
    .topbar {
      position: sticky; top: 0; z-index: 20;
      display: flex; align-items: center; gap: 14px;
      padding: 10px 20px; background: var(--surface);
      border-bottom: 1px solid var(--border); flex-wrap: wrap;
    }
    .brand { display: flex; align-items: center; gap: 9px; font-weight: 700; letter-spacing: .2px; }
    .brand .mark { width: 24px; height: 24px; color: var(--text); }
    .brand .sub { font-size: 12px; font-weight: 500; color: var(--text-faint); }
    .spacer { flex: 1 1 auto; }
    .icon { width: 18px; height: 18px; flex: 0 0 auto; fill: none; stroke: currentColor;
            stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }
    .icon-lg { width: 22px; height: 22px; }
    .btn {
      display: inline-flex; align-items: center; gap: 8px; text-decoration: none;
      background: transparent; color: var(--text);
      border: 1px solid var(--border); border-radius: var(--r-sm);
      padding: 6px 12px; font-size: 13px; font-weight: 550; cursor: pointer;
      transition: background .12s, border-color .12s;
    }
    .btn:hover { background: var(--surface-2); border-color: var(--border-strong); }

    /* ---- Layout: TOC + Inhalt ---- */
    .wrap {
      max-width: var(--maxw); margin: 22px auto 40px; padding: 0 18px;
      display: grid; grid-template-columns: 230px 1fr; gap: 28px; align-items: start;
    }
    nav.toc {
      position: sticky; top: 70px; align-self: start;
      background: var(--surface); border: 1px solid var(--border);
      border-radius: var(--r-lg); padding: 14px; box-shadow: var(--shadow);
      font-size: 13px;
    }
    nav.toc h2 { margin: 0 0 8px; font-size: 11px; text-transform: uppercase;
                 letter-spacing: .5px; color: var(--text-faint); }
    nav.toc ol { list-style: none; margin: 0; padding: 0; counter-reset: toc; }
    nav.toc li { counter-increment: toc; margin: 2px 0; }
    nav.toc a { display: block; padding: 5px 8px; border-radius: var(--r-sm);
                color: var(--text-muted); text-decoration: none; }
    nav.toc a::before { content: counter(toc) ". "; color: var(--text-faint); }
    nav.toc a:hover { background: var(--surface-2); color: var(--text); }

    main { min-width: 0; }
    .card {
      background: var(--surface); border: 1px solid var(--border); border-radius: var(--r-lg);
      padding: 22px 24px; margin-bottom: 18px; box-shadow: var(--shadow);
    }
    .card.intro { background: var(--surface-2); }
    h1 { font-size: 22px; margin: 0 0 6px; }
    h2.sec { font-size: 17px; margin: 0 0 14px; display: flex; align-items: baseline; gap: 10px; }
    h2.sec .n {
      display: inline-grid; place-items: center; min-width: 24px; height: 24px;
      border-radius: 7px; background: var(--surface-2); border: 1px solid var(--border);
      font-size: 12px; color: var(--text-muted); font-weight: 700;
    }
    h3 { font-size: 14px; margin: 18px 0 8px; }
    p { margin: 8px 0; }
    ul, ol.steps { margin: 8px 0; padding-left: 22px; }
    li { margin: 4px 0; }

    table { width: 100%; border-collapse: collapse; font-size: 13px; margin: 10px 0; }
    th, td { text-align: left; padding: 8px 10px; border-bottom: 1px solid var(--border);
             vertical-align: top; }
    thead th { color: var(--text-muted); font-weight: 600; font-size: 12px;
               border-bottom: 1px solid var(--border-strong); }
    tbody tr:last-child td { border-bottom: none; }

    .pill { display: inline-flex; align-items: center; gap: 6px; padding: 2px 9px;
            border-radius: var(--r-pill); font-size: 12px; font-weight: 650;
            border: 1px solid var(--border); background: var(--surface-2); color: var(--text-muted); }
    .pill.ok   { color: var(--ok);   background: var(--ok-soft);   border-color: var(--ok-bd); }
    .pill.warn { color: var(--warn); background: var(--warn-soft); border-color: var(--warn-bd); }
    .pill.crit { color: var(--crit); background: var(--crit-soft); border-color: var(--crit-bd); }

    .callout { display: flex; gap: 10px; padding: 12px 14px; border-radius: var(--r);
               margin: 14px 0; font-size: 13px; border: 1px solid var(--border);
               background: var(--surface-2); }
    .callout.info { color: var(--info); background: var(--info-soft); border-color: var(--info-bd); }
    .callout.warn { color: var(--warn); background: var(--warn-soft); border-color: var(--warn-bd); }
    .callout b { color: inherit; }

    .cl-ver { font-weight: 700; margin: 16px 0 4px; }
    .cl-ver .date { font-weight: 500; color: var(--text-faint); font-size: 12px; margin-left: 8px; }

    footer { max-width: var(--maxw); margin: 24px auto 36px; padding: 0 18px;
             color: var(--text-faint); font-size: 12px; text-align: center; }

    @media (max-width: 820px) {
      .wrap { grid-template-columns: 1fr; }
      nav.toc { position: static; }
    }
  </style>
</head>
<body>
  <header class="topbar">
    <span class="brand">
      <svg class="mark icon-lg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2 4 5v6c0 5 3.4 8.5 8 11 4.6-2.5 8-6 8-11V5l-8-3z"/></svg>
      PVE-UPS <span class="sub">Benutzerhandbuch · v4.2.0</span>
    </span>
    <span class="spacer"></span>
    <a class="btn" href="https://github.com/ffind-dev/pve-ups" target="_blank"
       rel="noopener" title="Projekt auf GitHub">
      <svg class="icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M9 19c-5 1.5-5-2.5-7-3m14 6v-3.9a3.4 3.4 0 0 0-.9-2.6c3-.3 6.2-1.5 6.2-6.7A5.2 5.2 0 0 0 20 5.3a4.9 4.9 0 0 0-.1-3.6s-1.1-.3-3.6 1.4a12.3 12.3 0 0 0-6.6 0C7.2 1.4 6.1 1.7 6.1 1.7A4.9 4.9 0 0 0 6 5.3 5.2 5.2 0 0 0 4.6 8.8c0 5.2 3.2 6.4 6.2 6.7a3.4 3.4 0 0 0-.9 2.6V22"/></svg>
      <span>GitHub</span>
    </a>
    <button id="themeBtn" class="btn" type="button" title="Theme umschalten">
      <svg class="icon" viewBox="0 0 24 24"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>
      <span id="themeLbl">Auto</span>
    </button>
  </header>

  <div class="wrap">
    <nav class="toc">
      <h2>Inhalt</h2>
      <ol>
        <li><a href="#was">Was ist PVE-UPS?</a></li>
        <li><a href="#voraussetzungen">Voraussetzungen</a></li>
        <li><a href="#installation">Installation &amp; Einrichtung</a></li>
        <li><a href="#token">API-Token (VE und Backup Server)</a></li>
        <li><a href="#snmp">USV-Quellen</a></li>
        <li><a href="#logik">Funktion &amp; Logik</a></li>
        <li><a href="#failsafe">Fail-safe &amp; Sonderfälle</a></li>
        <li><a href="#ausloeser">Auslöser &amp; Schwellen</a></li>
        <li><a href="#monitoring">Monitoring / REST</a></li>
        <li><a href="#updates">Updates &amp; Betrieb</a></li>
        <li><a href="#faq">Fehlerbehebung</a></li>
        <li><a href="#changelog">Änderungsverlauf</a></li>
      </ol>
    </nav>

    <main>
      <div class="card intro">
        <h1>PVE-UPS — Benutzerhandbuch</h1>
        <p class="muted">Eine schlanke USV-Shutdown-Appliance für Proxmox VE: Sie überwacht
        eine oder mehrere USVs — per SNMP oder über einen NUT-Server — und fährt bei
        Stromausfall die zugeordneten Proxmox-Hosts geordnet herunter, ohne irgendwo von
        Hand gepflegte Konfigurationsdateien. Dieses Handbuch richtet sich an technisch
        versierte Administratoren, die das Produkt noch nicht kennen.</p>
      </div>

      <section class="card" id="was">
        <h2 class="sec"><span class="n">1</span> Was ist PVE-UPS?</h2>
        <p>PVE-UPS ersetzt klassische, herstellergebundene USV-Shutdown-Appliances (wie APC
        PowerChute Network Shutdown) für Proxmox-Umgebungen. Die
        Software läuft als ein einzelner, ressourcenschonender <b>unprivileged LXC</b>
        (~256&nbsp;MB RAM) und benötigt nur ein Installer-Skript.</p>
        <h3>Kernfunktionen</h3>
        <ul>
          <li>Überwachung <b>einer oder mehrerer USVs</b> — mit SNMP-Netzwerkkarte
          (Standard RFC&nbsp;1628 <i>oder</i> Hersteller-MIB wie APC PowerNet,
          <b>SNMP v1/v2c/v3</b>, reine Python-Implementierung) oder über einen
          <b>NUT-Server</b>, worüber USB- und seriell angeschlossene USVs gelesen
          werden.</li>
          <li>Geordneter Shutdown der Hosts über ein <b>Proxmox API-Token</b> — kein
          Root-SSH nötig. Ziel können <b>Proxmox-VE</b>-Knoten (Recht
          <code>Sys.PowerMgmt</code>) oder ein <b>Proxmox Backup Server</b>
          (<code>Sys.PowerManagement</code>) sein, je Host wählbar.</li>
          <li><b>Host↔USV-Zuordnung</b> mit Logik pro Host (UND/ODER) für redundante
          Netzteile bzw. aufgeteilte Last, inkl. Schaubild im Webinterface.</li>
          <li>Komplette Einrichtung über einen <b>Web-Wizard</b> mit Test-Buttons.</li>
          <li>Weboberfläche auf <b>Englisch und Deutsch</b> — automatisch passend zur
          Browsersprache.</li>
          <li><b>Fail-safe:</b> ein Kontaktverlust zur USV löst standardmäßig nur Alarm aus,
          keinen Shutdown.</li>
          <li><b>Dry-Run-Modus</b> für eine gefahrlose Inbetriebnahme.</li>
          <li>Lesender <b>REST/JSON-Status</b> für Monitoring (<code>/api/status</code>,
          <code>/api/health</code>).</li>
        </ul>
      </section>

      <section class="card" id="voraussetzungen">
        <h2 class="sec"><span class="n">2</span> Voraussetzungen</h2>
        <ul>
          <li>Ein <b>Proxmox VE</b>-Host, auf dem der LXC laufen kann. Typischerweise einer
          der zu schützenden Hosts. Standalone-Hosts und Knoten eines Clusters funktionieren
          gleichermaßen als Ziel — jeder Host wird einzeln über seine eigene API
          heruntergefahren, und PVE-UPS fasst weder HA-Manager noch Quorum an.</li>
          <li>Eine oder mehrere USVs, auf eine von zwei Arten erreichbar:
            <ul>
              <li>mit <b>SNMP-Netzwerkkarte</b>, die die Standard-<b>RFC-1628-UPS-MIB</b>
              (herstellerunabhängig) oder eine unterstützte <b>Hersteller-MIB</b>
              bereitstellt — APC PowerNet, womit auch APC-Karten ohne RFC 1628 erfasst sind
              (siehe <a href="#snmp">Abschnitt 5</a>), oder</li>
              <li>per <b>USB- oder seriellem Kabel</b> an einer Maschine, auf der ein
              <b>NUT-Server</b> (<code>upsd</code>) läuft — siehe Abschnitt 5.</li>
            </ul>
          </li>
          <li>Netzwerkverbindung zwischen Appliance und USV-Quelle (Lesezugriff genügt:
          UDP 161 bei SNMP, TCP 3493 bei NUT) sowie zur API der zu schützenden Ziele
          (HTTPS, Port 8006 bei Proxmox VE, 8007 beim Proxmox Backup Server).</li>
        </ul>
        <p>Neben Proxmox-VE-Knoten lässt sich auch ein <b>Proxmox Backup Server</b>
        herunterfahren — jeder Host-Eintrag hat dafür einen Typ. Die beiden unterscheiden
        sich nur darin, wie sie angesprochen werden; alles Weitere (USV-Zuordnung,
        UND/ODER-Logik, Reihenfolge, Schwellen) gilt für beide gleich. Siehe
        <a href="#token">Abschnitt 4</a>.</p>
        <div class="callout warn">
          <span><b>PVE-UPS gehört in ein internes (Management-)Netz.</b> Die Appliance hält
          API-Token, mit denen sich Server ausschalten lassen — sie ist also wie jedes
          andere Management-Werkzeug zu behandeln: nur aus vertrauenswürdigen Netzen
          erreichbar, niemals ins Internet exponiert, und hinter derselben Firewallierung,
          Segmentierung und Zugriffskontrolle wie die Proxmox-Weboberflächen selbst. Das
          Webinterface ist passwortgeschützt, <code>/api/status</code> und
          <code>/api/health</code> sind aber bewusst ohne Anmeldung lesbar, damit ein
          Monitoring sie abfragen kann — auch deshalb sollte die Appliance nicht öffentlich
          erreichbar sein.</span>
        </div>
      </section>

      <section class="card" id="installation">
        <h2 class="sec"><span class="n">3</span> Installation &amp; Einrichtung</h2>
        <p>Die Installation erfolgt direkt aus der <b>Proxmox-Node-Shell</b> (Webinterface →
        Node → <code>&gt;_ Shell</code>, als root). Das Skript lädt das aktuelle Release-Paket
        von GitHub nach, entpackt es und legt den LXC an:</p>
<pre><code>bash -c "$(curl -fsSL https://github.com/ffind-dev/pve-ups/releases/latest/download/install.sh)"
# z.B. mit fester IP:
curl -fsSL https://github.com/ffind-dev/pve-ups/releases/latest/download/install.sh | bash -s -- \
  --ctid 950 --ip 10.0.0.50/24 --gateway 10.0.0.1 --hostname pve-usv</code></pre>
        <p>PVE-UPS ist außerdem auf <a href="https://community-scripts.org/"
        target="_blank" rel="noopener">community-scripts.org</a> gelistet (dort nach
        „PVE-UPS" suchen), einer community-gepflegten Sammlung von Proxmox-Helper-Skripten.
        Der Einzeiler oben bleibt der Referenzweg.</p>
        <p>Anschließend das Webinterface unter <code>http://&lt;container-ip&gt;:8080</code>
        öffnen und den Wizard durchlaufen:</p>
        <ol class="steps">
          <li>UI-Passwort setzen.</li>
          <li><b>USVs</b> anlegen (Quelle, Adresse, Zugangsdaten — siehe Abschnitt 5) und je
          USV mit „USV testen" prüfen.</li>
          <li><b>Hosts</b> eintragen: je Eintrag den <b>Typ</b> wählen (Proxmox VE oder
          Proxmox Backup Server), das zugehörige API-Token hinterlegen (siehe Abschnitt 4)
          und „Verbindung testen". Festlegen, welche USVs einen Host versorgen und nach
          welcher Logik (UND/ODER).</li>
          <li><b>Schwellwerte</b> setzen bzw. die Standardwerte übernehmen.</li>
          <li>Optional den <b>Benachrichtigungs-Webhook</b> einrichten (HTTP-POST an ein
          Ticket-/Chat-/Monitoring-System): Format und Stufe wählen, anschließend mit
          „Testbenachrichtigung senden" prüfen — siehe
          <a href="#webhook">Webhook-Benachrichtigungen</a>.</li>
        </ol>
        <div class="callout info">
          <span>Solange der <b>Dry-Run</b> aktiv ist, wird nichts heruntergefahren — ideal
          zum Testen. Erst wenn alles passt, den Dry-Run deaktivieren (Modus „SCHARF").</span>
        </div>
        <div class="callout warn">
          <span>Läuft der LXC auf einem der geschützten Hosts, diesen in der Host-Liste als
          <b>„Dieser Host"</b> markieren — er wird dann garantiert zuletzt heruntergefahren.</span>
        </div>
      </section>

      <section class="card" id="token">
        <h2 class="sec"><span class="n">4</span> API-Token anlegen</h2>
        <p>Jeder Host-Eintrag authentifiziert sich mit einem API-Token — jederzeit
        widerrufbar und ein Ersatz für den Root-SSH-Zugang. Welches Token anzulegen ist,
        hängt vom <b>Typ</b> des Eintrags ab, denn Proxmox VE und Proxmox Backup Server
        nutzen unterschiedliche Token-Schemata und unterschiedliche Rechtenamen:</p>
        <table>
          <thead><tr><th></th><th>Proxmox VE</th><th>Proxmox Backup Server</th></tr></thead>
          <tbody>
            <tr><td>API-Port</td><td>8006</td><td>8007</td></tr>
            <tr><td>Recht</td><td><code>Sys.PowerMgmt</code></td>
            <td><code>Sys.PowerManagement</code></td></tr>
            <tr><td>Vergeben auf</td><td><code>/nodes</code></td>
            <td><code>/system/status</code></td></tr>
            <tr><td>Feld „Node"</td><td>der echte Node-Name</td>
            <td>freie Bezeichnung (PBS ignoriert es)</td></tr>
          </tbody>
        </table>
        <div class="callout warn">
          <span>Der falsch gewählte Typ ist die häufigste Ursache für einen
          fehlschlagenden Test: ein als „Proxmox VE" eingetragener Backup Server weist die
          Anfrage rundweg ab und meldet <i>„Authentication failed (token invalid?)"</i> —
          auch wenn das Token selbst völlig in Ordnung ist.</span>
        </div>

        <h3 id="token-pve">Proxmox VE</h3>
        <p>Einen dedizierten Benutzer mit ausschließlich dem Power-Recht und einen API-Token
        erzeugen — <b>einmalig</b>, in der Shell eines beliebigen Proxmox-Knotens:</p>
<pre><code>pveum user add ups@pve
pveum role add UpsShutdown -privs "Sys.PowerMgmt"
pveum acl modify /nodes -user ups@pve -role UpsShutdown
pveum user token add ups@pve shutdown --privsep 0</code></pre>
        <p>Der letzte Befehl gibt <b>Token-ID</b> (<code>ups@pve!shutdown</code>) und
        <b>Secret</b> aus. Beides im Wizard eintragen und mit „Test" prüfen.</p>
        <div class="callout info">
          <span><b>Im Cluster werden die Befehle nur einmal ausgeführt.</b> Benutzer,
          API-Token und ACLs liegen auf Datacenter-Ebene (<code>/etc/pve</code>) und gelten
          damit auf jedem Knoten — bei jedem Knoten <i>dieselbe</i> Token-ID und dasselbe
          Secret eintragen. Nur Standalone-Hosts ohne gemeinsamen Cluster brauchen jeweils
          einen eigenen Benutzer samt Token.</span>
        </div>
        <p>Jedem Host-Eintrag <b>seine eigene API-URL</b> geben
        (<code>https://&lt;ip-dieses-knotens&gt;:8006</code>). Die Proxmox-API würde eine
        Anfrage zwar an einen anderen Knoten weiterreichen, aber ein bereits
        heruntergefahrener Knoten kann das für die nachfolgenden nicht mehr tun.</p>
        <div class="callout warn">
          <span><b>Jedem Host-Eintrag seine eigene API-URL geben — sie entscheidet, wo der
          Shutdown landet.</b> PVE-USV spricht den Knoten hinter der eingetragenen URL direkt
          an (<code>/nodes/localhost/status</code>); heruntergefahren wird also die Maschine,
          die antwortet. Proxmox behandelt diese Form lokal, statt den Knoten über den
          Cluster aufzulösen — genau richtig, während Knoten wegbrechen und das Quorum
          wackelt. Die Folge: Ein vertippter „Node“ kann den Shutdown nicht mehr
          fehlleiten — zwei Einträge mit derselben URL aber schon, weshalb PVE-USV davor
          sowohl beim Bearbeiten als auch im Selbsttest warnt.</span>
        </div>
        <div class="callout info">
          <span><b>Geprüft wird „Node“ trotzdem — er beschriftet alles andere.</b> Der Name
          benennt den Host im Dashboard und in jedem Ereignis; passt er zu keinem Knoten,
          ist all das irreführend. „Testen“ vergleicht ihn mit der Knotenliste der API,
          bietet den passenden per Klick zur Übernahme an und füllt ein leeres Feld. Es
          gelten die Regeln von Proxmox: nur Buchstaben, Ziffern und <code>-</code> — keine
          Punkte, ein FQDN wie <code>pve01.example.com</code> wird also rundheraus abgelehnt
          — und Groß-/Kleinschreibung zählt, <code>PVE01</code> ist nicht <code>pve01</code>.
          Teilen sich Einträge eine API-URL, wandert der Name zurück in den Shutdown-Pfad;
          eine Abweichung gilt dann als Fehler statt als Warnung.</span>
        </div>

        <h3 id="token-pbs">Proxmox Backup Server</h3>
        <p>Diese Befehle in der Shell des Backup Servers ausführen. Zu beachten: die ACL
        wird <b>zweimal</b> vergeben — einmal an den Benutzer, einmal an das Token:</p>
<pre><code>proxmox-backup-manager user create ups@pbs
proxmox-backup-manager user generate-token ups@pbs shutdown
proxmox-backup-manager acl update /system/status Admin --auth-id 'ups@pbs'
proxmox-backup-manager acl update /system/status Admin --auth-id 'ups@pbs!shutdown'</code></pre>
        <p><code>generate-token</code> gibt <b>Token-ID</b> (<code>ups@pbs!shutdown</code>)
        und <b>Secret</b> aus — das Secret wird nur ein einziges Mal angezeigt und lässt
        sich nachträglich nicht wieder abrufen. Als API-URL
        <code>https://&lt;pbs-ip&gt;:8007</code> eintragen und mit „Test" prüfen.</p>
        <p>Drei Details unterscheiden sich von Proxmox VE und erklären die Befehle oben:</p>
        <ul>
          <li><b>Beide Einträge sind nötig.</b> Auf PBS werden die Rechte eines Tokens aus
          dessen eigenen ACL-Einträgen berechnet und anschließend mit denen seines Benutzers
          geschnitten — ein Token kann seinen Benutzer also nie übersteigen. Fehlt einer der
          beiden Einträge, hat das Token das Recht nicht.</li>
          <li><b>Die Rolle ist <code>Admin</code>.</b> PBS kennt keine feingranulare
          Power-Rolle — <code>Sys.PowerManagement</code> trägt nur <code>Admin</code>. Die
          Vergabe auf <code>/system/status</code> statt auf <code>/</code> hält den Umfang
          so eng, wie PBS es zulässt.</li>
          <li><b>Das Feld „Node" ist nur eine Bezeichnung.</b> PBS ignoriert den Node im
          API-Pfad, der Shutdown geht immer an <code>/nodes/localhost/status</code>. Der
          Eintrag darf also heißen, was im Dashboard gut lesbar ist; nichts muss zum
          Hostnamen passen.</li>
        </ul>
        <div class="callout warn">
          <span><b>Gut abwägen, ob ein Backup Server hier überhaupt eingebunden werden
          soll.</b> Das obige Token ist ein <code>Admin</code>-Token, und PVE-UPS muss die
          PBS-API aus genau der Umgebung heraus erreichen, die es schützt. Diese Kombination
          verbreitert den Weg von einem kompromittierten Virtualisierungshost zu den
          Backups — also zu dem, was eine solche Kompromittierung gerade überleben soll. Für
          Produktivumgebungen <b>empfehlen wir daher, PBS nicht</b> an dieselbe
          PVE-UPS-Instanz zu hängen, die die PVE-Hosts verwaltet. Alternativen: dem Backup
          Server einen eigenen USV-Shutdown-Weg geben (eigene PVE-UPS-Instanz, nur aus einem
          getrennten Management-Segment erreichbar) oder ihn kurze Ausfälle auf seiner
          eigenen USV-Laufzeit aussitzen lassen.</span>
        </div>
      </section>

      <section class="card" id="snmp">
        <h2 class="sec"><span class="n">5</span> USV-Quellen</h2>
        <p>Jeder USV-Eintrag im Wizard hat eine Auswahl <b>„Gelesen über"</b>. Beide Quellen
        lassen sich in einer Instanz frei mischen, und alles Weitere — Schwellwerte,
        Host-Zuordnung, Fail-safe-Regeln — ist für beide identisch.</p>

        <h3>SNMP (USV mit Netzwerkkarte)</h3>
        <p>In der Weboberfläche der USV-Netzwerkkarte (meist unter <i>Network → SNMPv1</i>
        bzw. <i>SNMPv3</i>) den Zugriff aktivieren und der Appliance-IP <b>Lesezugriff</b>
        geben. Es wird nie etwas geschrieben. Standardport 161/UDP.</p>

        <h3>Welche MIB gelesen wird</h3>
        <p>Jede SNMP-USV hat eine Einstellung <b>MIB</b>. Sie entscheidet, welcher Satz an
        Objekten abgefragt wird — die Werte selbst, die Schwellwerte und alles Weitere sind
        in beiden Fällen dieselben.</p>
        <ul>
          <li><b>Automatisch</b> (Standard und für nahezu jedes Gerät die richtige Antwort):
          Es wird der Standard <b>RFC 1628</b> gelesen und auf eine Hersteller-MIB
          gewechselt, sobald die USV darauf antwortet. Die Erkennung kostet keine zusätzliche
          Abfrage, und ein späteres Firmware-Update, das RFC 1628 nachrüstet, wird von selbst
          übernommen.</li>
          <li><b>RFC 1628 (Standard)</b>: die herstellerunabhängige UPS-MIB, sonst nichts.</li>
          <li><b>APC PowerNet</b>: die MIB der Netzwerkkarten von APC/Schneider.</li>
        </ul>
        <p>Besonders bei APC ist eine Hersteller-MIB nötig: Schneider unterstützt RFC 1628
        nur auf der <b>Network Management Card 2</b> (AP9630/AP9631/AP9635) ab Firmware
        <code>sumx</code>/<code>sy</code> <b>v5.1.7</b>; die älteren <b>NMC1</b>-Karten
        (AP9617/AP9618/AP9619) sprechen ausschließlich PowerNet und sind über den Standard
        gar nicht lesbar. Auch auf Karten, die beides beherrschen, ist PowerNet die bessere
        Quelle: Sie liefert die Restlaufzeit in Hundertstelsekunden statt in ganzen Minuten
        und meldet einen <b>Selbsttest</b> als eigenen Zustand — RFC 1628 kann einen
        Selbsttest nicht von einem echten Stromausfall unterscheiden.</p>
        <p>Eine MIB fest wählen nur, um sie zu erzwingen, etwa um ein Gerät zum Vergleich auf
        den Standard festzunageln.</p>

        <h3>NUT-Server (USB- und serielle USVs)</h3>
        <p>Eine USV ohne Netzwerkkarte wird über
        <a href="https://networkupstools.org/" target="_blank" rel="noopener">Network UPS
        Tools</a> erreicht: Auf der Maschine, an der die USV steckt, läuft <code>upsd</code>,
        und PVE-UPS liest von dort über TCP&nbsp;3493. Häufig existiert so ein Server bereits
        — Synology- und QNAP-NAS haben eine „USV-Server"-Option, ebenso TrueNAS und OPNsense;
        sonst genügt ein Raspberry Pi oder ein Proxmox-Host mit dem Paket
        <code>nut-server</code>.</p>
        <p>Nötig sind drei Angaben: der <b>Host</b>, auf dem upsd läuft, der <b>USV-Name</b>
        wie in dessen <code>ups.conf</code> konfiguriert (<code>upsc -l &lt;host&gt;</code>
        listet die verfügbaren Namen) und optional <b>Benutzer und Passwort</b> — ein
        Standard-upsd erlaubt das Lesen von Variablen auch ohne beides.</p>
        <h3>NAS als NUT-Server (QNAP, Synology)</h3>
        <p>Beide Hersteller liefern ihre eigene, fest vorgegebene Einrichtung — die Werte
        sind nicht frei wählbar:</p>
        <table>
          <thead><tr><th>NAS</th><th>USV-Name</th><th>Benutzer</th><th>Kennwort</th></tr></thead>
          <tbody>
            <tr><td>QNAP</td><td><code>qnapups</code></td><td><code>admin</code></td><td><code>123456</code></td></tr>
            <tr><td>Synology</td><td><code>ups</code></td><td><code>ups</code></td><td>keines</td></tr>
          </tbody>
        </table>
        <p>Bei beiden muss der Netzwerk-USV-Server aktiviert <b>und die IP-Adresse der
        Appliance in der Liste der erlaubten Geräte eingetragen</b> sein — sonst antwortet
        das NAS schlicht nicht, mit Abstand die häufigste Ursache für einen fehlschlagenden
        Test. Die Einstellung sitzt bei der USV-Konfiguration (QNAP: Systemsteuerung,
        externes Gerät; Synology: Systemsteuerung, Hardware &amp; Energie); die genaue
        Bezeichnung unterscheidet sich je nach QTS- bzw. DSM-Version.</p>
        <div class="callout info">
          <span>PVE-UPS ist ein strikt <b>nur lesender</b> NUT-Client: Es fragt ausschließlich
          die Variablenliste ab, sendet nie einen Befehl und betreibt kein
          <code>upsmon</code>. NUT dient als Gerätetreiber; Schwellwerte, Host-Logik und die
          Shutdown-Entscheidung bleiben in dieser Appliance. Auf den geschützten Hosts ist
          nichts einzurichten.</span>
        </div>
        <div class="callout warn">
          <span>Das NUT-Protokoll ist unverschlüsselt und gehört in ein vertrauenswürdiges
          Netz. Läuft upsd auf einer Maschine, die PVE-UPS selbst herunterfährt, sollte genau
          dieser Host als <b>„Dieser Host"</b> markiert sein oder die höchste
          Shutdown-Reihenfolge haben — sonst verschwindet die Datenquelle mitten im Ausfall.
          Der Akkubetrieb-Countdown läuft in dem Fall zwar weiter (siehe Abschnitt 7), eine
          weiterhin erreichbare Quelle ist aber besser.</span>
        </div>

        <h3>Testergebnis lesen</h3>
        <p>Unter der Ergebniszeile bietet <b>„USV testen"</b> die <b>Details je Objekt</b> —
        jedes Objekt einzeln abgefragt, mit seinem Wert oder dem Grund, warum es fehlt. Der
        Block klappt von selbst auf, sobald etwas nicht stimmt, und trennt damit die Fälle,
        die sonst gleich aussehen:</p>
        <ul>
          <li><b>Nichts antwortet</b> (jede Zeile ein Fehler): Adresse, Port oder
          Zugangsdaten stimmen nicht, oder eine Firewall blockiert UDP&nbsp;161 (SNMP) bzw.
          TCP&nbsp;3493 (NUT). Bei NUT zusätzlich prüfen, ob die <code>LISTEN</code>-Direktive
          von upsd diesen Host überhaupt umfasst — standardmäßig lauscht er nur auf
          localhost.</li>
          <li><b>Manche Objekte antworten, andere melden <code>noSuchObject</code> /
          <code>noSuchInstance</code></b> (SNMP) bzw. <b>„von diesem Treiber nicht
          geliefert"</b> (NUT): Das Gerät veröffentlicht diese Werte schlicht nicht. Sobald
          das einen Auslöser betrifft, sagt der Test das im Klartext über der Tabelle — ein
          Treiber ohne <code>battery.runtime</code> macht etwa die Schwelle „Restlaufzeit
          unter (min)" dauerhaft wirkungslos. Stattdessen den Zeitgeber „Akkubetrieb länger
          als (s)" nutzen: Er läuft auf der eigenen Uhr der Appliance und funktioniert
          immer.</li>
          <li><b><code>noSuchName</code> unter SNMPv1</b>: Das Objekt fehlt <i>und</i> v1
          bricht eine Sammelabfrage ab, sobald ein Objekt fehlt — die reguläre Abfrage
          scheitert dann komplett, obwohl die übrigen Werte lesbar wären. Die USV nach
          Möglichkeit auf <b>v2c</b> umstellen.</li>
          <li><b>Alle RFC-1628-Objekte fehlen, alle Hersteller-Objekte antworten</b>: normal
          bei einer APC-Karte ohne RFC-1628-Unterstützung. Im Modus <b>Automatisch</b> werden
          beide MIBs aufgelistet, die tatsächlich genutzte steht oben, und die Zeile über der
          Tabelle nennt sie. Es ist nichts zu ändern — die gezählten Objekte und die Hinweise
          zu Auslösern beziehen sich immer auf die genutzte MIB, nicht auf die unterlegene.</li>
          <li><b>„veraltete Daten"</b> (NUT): upsd antwortet, aber sein Treiber hat den
          Kontakt zur USV verloren. Die noch gelieferten Werte sind alt, deshalb gilt die USV
          als nicht erreichbar — Alarm, nie ein Shutdown. Den NUT-Treiber auf der Maschine
          neu starten.</li>
          <li><b>Das Objekt für die Stromquelle fehlt oder meldet „unknown"</b>: Das Gerät
          antwortet, andere Werte kommen an, aber genau das Objekt, das sagt, ob es am Netz
          oder auf Akku läuft (<code>upsOutputSource</code>, bei APC
          <code>upsBasicOutputStatus</code>), liefert nichts Brauchbares. Daraus lässt sich
          nichts folgern, deshalb gilt die USV als nicht erreichbar — Alarm, nie ein
          Shutdown, und ein laufender Akku-Countdown läuft weiter. Die MIB-Einstellung
          prüfen; implementiert das Gerät das Objekt wirklich nicht, taugt es nicht als
          Shutdown-Quelle.</li>
          <li><b><code>ups.status</code> nennt weder <code>OL</code> noch <code>OB</code></b>
          (NUT): derselbe Fall auf der NUT-Seite. Die Variable ist da, trägt aber nur etwas
          wie <code>CHRG</code>, <code>ALARM</code> oder <code>RB</code> — oder ist leer —,
          und nichts davon sagt, woher der Strom kommt. Behandlung genau wie oben: nicht
          erreichbar, Alarm, nie ein Shutdown, ein laufender Countdown läuft weiter.
          Meistens eine Treiber-Eigenheit; den Treiber auf dem NUT-Server prüfen.</li>
        </ul>
        <div class="callout info">
          <span><b>All diese Geräte haben geantwortet.</b> PVE-UPS hält das bewusst von
          einem Gerät auseinander, das verstummt ist, denn <b>„Shutdown bei reinem
          Kommunikationsverlust"</b> (siehe <a href="#ausloeser">Auslöser</a>) greift nur
          bei Stille. Eine USV, die unbrauchbar antwortet, löst ihn nie aus — und ein
          Eintrag, der von vornherein gar nicht abfragbar ist, etwa eine ohne Adresse
          gespeicherte USV-Karte, ebenso wenig. Der Alarm sagt, welcher der beiden Fälle
          vorliegt, und schickt einen so nicht in ein Netz, das funktioniert.</span>
        </div>
      </section>

      <section class="card" id="logik">
        <h2 class="sec"><span class="n">6</span> Funktion &amp; Logik</h2>
        <p>Die Engine fragt alle USVs parallel ab und wertet <b>jede USV unabhängig</b> aus.
        Jede Abfrage hat eine eigene Frist, abgeleitet aus den Timeout- und
        Wiederholungseinstellungen des jeweiligen Geräts — ein Server, der die Verbindung
        annimmt und dann verstummt, kann den Countdown der anderen also nicht aufhalten.
        Pro USV gibt es eine einfache Zustandsabfolge:</p>
        <p>
          <span class="pill ok">ONLINE</span> Netzbetrieb &nbsp;→&nbsp;
          <span class="pill warn">ON_BATTERY</span> Stromausfall, USV im Akku &nbsp;→&nbsp;
          <span class="pill crit">ausgelöst</span> sobald eine Schwelle greift
        </p>
        <h3>Welcher Host fährt herunter?</h3>
        <p>Das entscheidet die Zuordnung jedes Hosts zu seinen USVs und seine Logik:</p>
        <ul>
          <li><b>UND</b> (<code>ups_policy = all</code>, Standard): Der Host fährt erst
          herunter, wenn <i>alle</i> ihm zugeordneten USVs ausgelöst haben — exakt das
          Verhalten für Server mit <b>redundanten Netzteilen</b> (je Netzteil eine USV).
          Solange eine USV noch Strom liefert, bleibt der Host an.</li>
          <li><b>ODER</b> (<code>ups_policy = any</code>): Der Host fährt herunter, sobald
          <i>eine</i> zugeordnete USV auslöst — für aufgeteilte, nicht redundante Last.</li>
        </ul>
        <p>Mehrere fällige Hosts werden <b>in Stufen</b> abgeschaltet, gemäß dem Feld
        „Reihenfolge" — aufsteigend, die <b>0 kommt also zuerst</b>: alles mit derselben
        Zahl wird <i>gleichzeitig</i> angewiesen, und die nächste Stufe startet erst, wenn
        diese durch ist. Der Host, der die Appliance selbst trägt (<code>this_host</code>),
        bildet unabhängig von seiner Zahl immer die <b>letzte</b> Stufe, damit er die
        übrigen noch abschalten kann. Tipp: den Appliance-Host an <i>alle</i> USVs hängen,
        damit er zuverlässig zuletzt fällig wird. Der Wizard zeigt die daraus entstehende
        Abschaltfolge live unter der Host-Liste an.</p>
        <p>Jeder Befehl hat zusätzlich eine <b>harte Obergrenze</b>
        („Host-Shutdown-Timeout"). Beides zusammen bedeutet: eine Maschine, die nicht mehr
        antwortet, kann weder ihre Stufenpartner noch die nachfolgenden Stufen noch den
        Akku-Countdown selbst aufhalten. Das Reihenfolge-Feld also nur nutzen, wenn ein Ziel
        wirklich vor einem anderen herunter muss — sonst ist „gleiche Zahl" schneller und
        sicherer.</p>
        <p>Erholt sich eine erforderliche USV (Netz kehrt zurück), wird ein noch nicht
        ausgeführter Shutdown wieder <b>abgebrochen</b> und der Zustand zurückgesetzt.</p>
        <p>Ein bereits <i>gesendeter</i> Shutdown bleibt dagegen gesperrt — eine Maschine, die
        gerade herunterfährt, darf nicht ein zweites Mal den Befehl bekommen. Diese Sperre
        löst sich wieder, sobald <b>jede</b> USV so lange erreichbar und am Netz war, wie
        unter „Wieder scharf nach Netzrückkehr (min)" eingestellt ist (Vorgabe 5, leer =
        nie). Erst dann ist die Appliance für den nächsten Ausfall bereit: Solange die Sperre
        steht, fände ein zweiter Ausfall jeden Host als „bereits ausgelöst" vor, und auch der
        geplante Selbsttest sowie „Cluster wiederherstellen" bleiben ausgesetzt. Die Wartezeit
        gibt es, weil zurückgekehrtes Netz nicht dasselbe ist wie bleibendes Netz — ein Netz,
        das binnen einer Minute zweimal einbricht, darf dazwischen nicht wieder scharf werden.
        Eine nicht erreichbare USV gilt nie als „Netz ist zurück". Das Wiederherstellen eines
        vorbereiteten Clusters bleibt so oder so manuell; die Re-Armierung macht diesen Knopf
        nur wieder verfügbar, und das Ereignis sagt es dazu, wenn ein Cluster noch vorbereitet
        ist. Der Knopf „Zustand zurücksetzen" tut jederzeit dasselbe sofort.</p>

        <h3 id="cluster">Proxmox-VE-Cluster <span class="pill warn">Beta</span></h3>
        <div class="callout warn">
          <span><b>Die Cluster-Vorbereitung setzt Proxmox VE 9.2 oder neuer voraus.</b>
          Alles in diesem und im nächsten Abschnitt hängt an <code>disarm-ha</code>, das mit
          9.2 kam. Auf älteren Versionen setzt PVE-UPS nur die Ceph-Wartungsflags und sonst
          nichts: HA wird nicht disarmt, und deshalb werden auch die Gäste nicht gestoppt.
          PVE-UPS erkennt das an der API selbst, nie an einer Versionsnummer, sodass auch ein
          Backport funktioniert.</span>
        </div>
        <div class="callout warn">
          <span><b>Neu in 4.0.0 und bewusst als Beta gekennzeichnet.</b> Der Mechanismus
          selbst ist zurückhaltend gebaut: Jeder Schritt wird <i>überprüft</i> statt
          angenommen, der Ablauf steht unter harten Zeitlimits, und die Voreinstellungen sind
          die sicheren. Wenig Erfahrung gibt es bislang mit der Vielfalt echter Cluster. Ohne
          Ihren Haken passiert hier nichts. Wenn Sie es einsetzen: Rückmeldungen sind
          willkommen über
          <a href="https://github.com/ffind-dev/pve-ups/issues" target="_blank"
             rel="noopener">GitHub-Issues</a>.</span>
        </div>
        <p>Dieser Abschnitt behandelt einen <b>einfachen Proxmox-VE-Cluster</b>. Läuft auf dem
        Cluster zusätzlich Ceph auf den eigenen Knoten, lesen Sie danach
        <a href="#cluster-ceph">Hyperkonvergente Cluster (Ceph)</a> — dieser Teil ist ein
        erheblich größerer Eingriff, mit eigenen Rechten.</p>
        <p>Auf der Host-Karte im Kasten <i>Proxmox-VE-Cluster</i> „Cluster-Mitglied"
        ankreuzen — bei <b>jedem</b> Knoten des Clusters. Die Zuordnung erfolgt automatisch
        über den per API gelesenen Cluster-Namen — ein zweites Token oder ein eigener
        Konfigurationsabschnitt ist nicht nötig, und die Vorbereitung läuft genau einmal je
        Cluster, bevor dessen erster Knoten heruntergefahren wird. Der Haken entscheidet
        darüber, <i>wer als Mitglied zählt</i>: Ein Knoten ohne ihn wird umgangen statt
        einbezogen, er wird von „Ganzen Cluster als Einheit herunterfahren" nie mitgenommen,
        und seine eigenen Schalter haben kein Mitspracherecht. Was der Haken <b>nicht</b>
        abw&auml;hlt, ist die Vorbereitung selbst — die wirkt naturgem&auml;&szlig; auf den
        ganzen Cluster: HA wird clusterweit entwaffnet und mit Ceph wird jeder Gast im
        Cluster gestoppt, auch die auf diesem Knoten. Bleibt der Haken auf einem Knoten aus,
        steht diese Maschine also ohne HA und ohne ihre G&auml;ste da. Der geplante
        Selbsttest benennt einen solchen Knoten, damit der Widerspruch vor einem Stromausfall
        auff&auml;llt und nicht w&auml;hrenddessen.</p>
        <p>Alle drei Schalter in diesem Kasten wirken auf den <b>gesamten Cluster</b> —
        Ceph-Wartungsflags, Armierungszustand des HA-Managers und ob der Cluster als Einheit
        heruntergefahren wird — obwohl sie je Host-Karte eingestellt werden. Setzen Sie jeden
        davon deshalb bei allen Knoten eines Clusters gleich. Wo sie sich widersprechen, geht
        PVE-UPS von „mindestens ein Knoten hat es verlangt" aus (einen verlangten Schritt
        auszulassen kann den Storage kosten, einen ungefragten auszuführen kostet ein
        Wartungsflag) und schreibt eine Warnung, die beide Seiten benennt — so fällt der
        Widerspruch beim nächsten Selbsttest auf und nicht erst im Ausfall.</p>
        <p>Auf einem einfachen Cluster erledigt sie das eine, was ein Shutdown je Knoten nicht
        leisten kann:</p>
        <ul>
          <li><b>HA-Disarm</b> — ohne ihn verschiebt der HA-Manager Dienste auf Knoten, die
          selbst gerade abgeschaltet werden. PVE-UPS disarmt mit
          <code>resource-mode=ignore</code>; die Gäste verlassen damit die HA-Verwaltung und
          <code>pve-guests</code> fährt sie in ihrer konfigurierten Reihenfolge herunter. Das
          ist <i>nicht</i> einstellbar, und zwar bewusst: Unter <code>freeze</code> bleiben
          die Gäste HA-verwaltet, <code>pve-guests</code> überspringt sie und der disarmte
          LRM stoppt sie nicht mehr — sie würden vom Poweroff hart beendet.</li>
        </ul>
        <p>Der Schritt wird <b>überprüft, nicht angenommen</b>: Der Disarm wird abgefragt, bis
        der HA-Status tatsächlich <code>disarmed</code> meldet. Er steht unter einem harten
        Zeitlimit, denn er läuft, während der Akku leerläuft.</p>
        <p>Dieses Zeitlimit („Zeitlimit HA-Disarm / Ceph-Flags", unter <i>Auslöser</i>) ist
        <b>die Zeit, die der Disarm tatsächlich bekommt</b> — nicht bloß eine äußere
        Notbremse: Das Budget wird von Schritt zu Schritt weitergereicht, ein höherer Wert
        kauft also wirklich mehr Geduld. Die Voreinstellung ist <b>60 s</b>. Der langsame Teil
        ist der Disarm, denn der HA-Stack arbeitet in Runden von zehn Sekunden und jeder
        Knoten muss seinen Watchdog freigeben, bevor der Zustand von <code>disarming</code>
        auf <code>disarmed</code> wechselt. Unter etwa einer halben Minute lässt er sich meist
        gar nicht bestätigen. Jede Sekunde hier fehlt dem Shutdown, also erhöhen Sie den Wert
        bewusst — die Knoten dieses Clusters warten darauf. Läuft das Budget ab, nennt das
        Ereignis den Zustand, bei dem es aufgehört hat („noch beim Disarmen" heißt: mehr Zeit
        geben; ein Stack, der sich nie bewegt hat, ist ein anderes Problem) und was bereits
        erledigt war. Ein <i>bereits</i> disarmter Cluster — ein zweiter Ausfall, bevor Sie
        wiederhergestellt haben — wird in Ruhe gelassen statt erneut disarmt. Im Dry-Run wird
        nur protokolliert; es wird nichts geändert.</p>
        <p>Die Vorbereitung <b>sagt, wann sie beginnt</b>, nicht nur, wie sie ausging: Ein
        Ereignis nennt, was sie vorhat, wie viele Knoten des Clusters ausgelöst haben und wie
        lange die Knoten darauf warten dürfen. Zwischen dieser Zeile und dem Ergebnis wartet
        der Shutdown der Cluster-Knoten mit Absicht.</p>
        <p><b>Schlägt die Vorbereitung fehl, läuft der Shutdown standardmäßig weiter.</b> Das
        ist die sicherere Einstellung: Ein fehlgeschlagener Disarm lässt den HA-Manager
        armiert, und ein armierter HA-Manager stoppt die Gäste selbst — unruhiger, aber die
        Maschinen fahren herunter. Die Gegenoption („Shutdown abbrechen, wenn die
        Cluster-Vorbereitung fehlschlägt", unter <i>Auslöser</i>) bedeutet, dass eine
        fehlgeschlagene Vorbereitung den ganzen Cluster laufen lässt, bis der Akku leer
        ist.</p>

        <h4 id="cluster-unit">Der Cluster fährt als Einheit herunter</h4>
        <p>Die Vorbereitung wirkt naturgemäß clusterweit — sie disarmt HA für den gesamten
        Cluster und stoppt mit der Ceph-Option jeden Gast darin. Der Shutdown selbst ist
        dagegen hostweise: Ein Knoten ist fällig, wenn <i>seine</i> USVs das sagen. Beides muss
        nicht übereinstimmen, und wenn es das nicht tut, bleibt ein halbierter Cluster
        zurück.</p>
        <p>Dafür gibt es <b>„Gesamten Cluster als Einheit herunterfahren"</b> (standardmäßig
        an): Sobald ein Knoten des Clusters fällig ist, wird jeder Knoten davon
        heruntergefahren — auch die, deren eigene USV nicht ausgelöst hat. Sie gehen in der
        üblichen <code>order</code>-Reihenfolge, der Host der Appliance zuletzt, und das
        Eventlog nennt zu jedem, warum er mitgenommen wurde.</p>
        <p>Schalten Sie es nur bei einem einfachen Cluster aus, bei dem HA die Gäste eines
        einzelnen ausfallenden Knotens lieber auf die übrigen verschieben soll; dort ist ein
        Teil-Shutdown ein gutes Ergebnis. Bei Ceph sollte es an bleiben — was ein halb
        heruntergefahrener hyperkonvergenter Cluster bedeutet, steht
        <a href="#cluster-ceph">im nächsten Abschnitt</a>.</p>
        <div class="callout warn">
          <span><b>Eine USV, die verstummt, löst nichts aus.</b> Stirbt das Management-Netz
          einer USV mit dem Ausfall — ein sehr häufiger Aufbau, bei dem der Switch an der
          ausfallenden USV selbst hängt —, sieht PVE-UPS ein unerreichbares Gerät, keinen
          Stromausfall, und der Fail-safe verweigert dafür bewusst jeden Shutdown („NO
          shutdown will be triggered"). Knoten, die nur von dieser USV gespeist werden,
          bleiben also stehen. Zwei Abhilfen, die sich kombinieren lassen: <i>„Gesamten
          Cluster als Einheit herunterfahren"</i> an lassen, damit diese Knoten trotzdem mit
          den übrigen heruntergefahren werden, und unter <i>Auslöser</i> <b>„Shutdown bei
          reinem Kommunikationsverlust nach (min)"</b> setzen, wenn eine verstummte USV für
          sich genommen als Ausfall gelten soll. Der Selbsttest warnt, wenn die Knoten eines
          Clusters an USVs hängen, die unabhängig voneinander auslösen können.</span>
        </div>
        <p><b>Jeder Knoten braucht einen eigenen Host-Eintrag mit eigener API-URL.</b> Der
        Shutdown erreicht den Knoten hinter der jeweiligen API-URL (siehe
        <a href="#token-pve">Abschnitt 4.1</a>) — ein Knoten ohne Eintrag ist also ein Knoten,
        den niemand herunterfährt, ganz gleich, was die Namen sagen, und außerdem einer, den
        die „als Einheit"-Regel nicht mitnehmen kann. Der Selbsttest vergleicht deshalb die
        Knotennamen des Clusters mit den Host-Einträgen und warnt vor jedem Knoten, den
        niemand herunterfahren würde, unter Nennung <i>beider</i> Listen. Unterscheidet sich
        nur Groß-/Kleinschreibung oder ein Domain-Anhang, nennt die Warnung den vermutlich
        gemeinten Knoten; ein bloß deaktivierter Eintrag wird als deaktiviert gemeldet und
        nicht als falsch benannt.</p>

        <h4 id="cluster-privs">Rechte für einen einfachen Cluster</h4>
        <p>Vergeben Sie nur, was Sie eingeschaltet haben: Jeder Haken bringt sein eigenes
        Recht mit, und ein Haken, den Sie auslassen, kostet Sie nichts. Die Tabelle liest sich
        kumulativ, von der Grundeinrichtung in <a href="#token">Abschnitt 4</a> abwärts. Der
        Ceph-Teil hat <a href="#cluster-ceph-privs">eine eigene Tabelle</a>.</p>
        <table>
          <thead><tr><th>Angehakt</th><th>Zusätzlich nötig</th><th>ACL-Pfad</th></tr></thead>
          <tbody>
            <tr><td>nichts (reiner Shutdown)</td><td><code>Sys.PowerMgmt</code></td><td><code>/nodes</code></td></tr>
            <tr><td>Cluster-Mitglied</td><td><code>Sys.Audit</code></td><td><code>/</code></td></tr>
            <tr><td>+ HA-Manager disarmen</td><td><code>Sys.Console</code></td><td><code>/</code></td></tr>
          </tbody>
        </table>
        <p>Die zu Ihren Haken passende Zeile <b>einmal je Datacenter</b> in der Shell eines
        beliebigen Knotens ausführen. <code>Sys.PowerMgmt</code> steht hier bewusst nicht — es
        sitzt aus der Grundeinrichtung bereits auf <code>/nodes</code>, und es gibt keinen
        Grund, es auf das ganze Datacenter auszuweiten:</p>
<pre><code># Cluster-Mitglied ohne Unteroptionen — nur lesende Statusprüfungen:
pveum role add UpsCluster -privs "Sys.Audit"

# ... zusätzlich HA-Disarm (gewährt Shell-Zugriff, siehe Warnung unten):
pveum role add UpsCluster -privs "Sys.Audit Sys.Console"</code></pre>
        <p>Anschließend die Rolle zuweisen — <b>beide</b> Zeilen, siehe den Hinweis zur
        Privilege Separation weiter unten:</p>
<pre><code>pveum acl modify / -user ups@pve -role UpsCluster
pveum acl modify / -token 'ups@pve!shutdown' -role UpsCluster</code></pre>
        <p>Der Selbsttest hält sich an dieselbe Regel: Er verlangt ein Recht nur dort, wo die
        Funktion eingeschaltet ist <i>und</i> dieser Cluster sie überhaupt ausführen kann. Bei
        einer Version ohne <code>disarm-ha</code> wird nie <code>Sys.Console</code>
        eingefordert — eine Warnung über ein fehlendes Recht bedeutet also immer etwas, das
        Sie wirklich brauchen.</p>
        <p>Die Schaltfläche <b>„Testen"</b> auf der Host-Karte prüft diese Rechte mit, sobald
        die Cluster-Option angehakt ist: Sie benennt jedes fehlende Recht, meldet den
        gefundenen Cluster (Name, Knotenanzahl, Ceph und HA-Armierungszustand) und weist
        darauf hin, wenn der Knoten gar kein Cluster-Mitglied ist. Ein fehlendes Cluster-Recht
        wird als Warnung gemeldet, nicht als Fehler — die Verbindung selbst funktioniert ja.
        Zu jedem Namen steht dabei, wofür er gebraucht wird („<code>Sys.Console</code> (HA
        disarm)"), sodass die Entscheidung über die Vergabe ohne diese Seite fällt. Darunter
        listet ein <b>Detail-Ausklapper</b> jede Abfrage mit ihrem Ergebnis auf (er öffnet
        sich von selbst, wenn etwas nicht stimmt), sodass sichtbar wird, was die einzelnen
        Endpunkte tatsächlich geantwortet haben — statt nur der Zusammenfassungszeile.</p>
        <div class="callout warn">
          <span><b><code>Sys.Console</code> gewährt faktisch Shell-Zugriff auf die
          Knoten.</b> Deshalb ist der HA-Disarm ein eigener Schalter: Wer ihn nicht vergeben
          möchte, lässt den Schalter aus und nimmt die <code>Sys.Audit</code>-Zeile oben. Zu
          beachten ist außerdem, dass API-Tokens standardmäßig <b>Privilege Separation</b>
          aktiv haben und einen eigenen ACL-Eintrag benötigen — die Rechte des Benutzers
          genügen nicht, weshalb die beiden <code>acl modify</code>-Befehle oben beide
          erforderlich sind.</span>
        </div>
        <div class="callout info">
          <span>Ein <b>disarmter HA-Stack wird auch dann gemeldet, wenn kein Gast
          HA-verwaltet ist</b>. Beides ist unabhängig voneinander: Das Disarmen setzt das
          Fencing clusterweit aus, und dabei bleibt es, bis jemand wieder armiert — deshalb
          richten sich Selbsttest und „Cluster wiederherstellen" nach dem
          Armierungszustand, nicht danach, ob HA gerade etwas verwaltet.</span>
        </div>
        <div class="callout info">
          <span>Auf <b>Proxmox VE älter als 9.2</b> gibt es kein <code>disarm-ha</code>.
          Setzen Sie stattdessen die Datacenter-Option <code>shutdown_policy=freeze</code>;
          die Voreinstellung <code>conditional</code> verschiebt HA-Dienste auf Knoten, die
          gerade herunterfahren, und <code>migrate</code> ist noch ungünstiger, weil der LRM
          den Shutdown dann <i>verzögert</i>, bis alles wegmigriert ist. Der Selbsttest warnt
          vor beidem.</span>
        </div>
        <p><b>Danach bleibt der Cluster vorbereitet.</b> Ein automatisches Wiederarmieren gibt
        es nicht: HA zurückzuholen, während Knoten noch hochfahren, ist eine
        Ermessensentscheidung. Der Selbsttest weist weiterhin darauf hin, dass HA disarmt ist
        (und die Flags gesetzt sind, wo sie es waren), und im Dashboard erscheint die
        Schaltfläche <b>„Cluster wiederherstellen"</b> — sie armiert HA wieder und löscht die
        Flags, jeweils überprüft, und erscheint nur, solange es tatsächlich etwas rückgängig
        zu machen gibt. Da die Appliance zuletzt heruntergefahren wird und mit dem Rest
        zurückkommt, prüft sie die Cluster <b>einmal beim Start</b> — die Rückstände stehen
        dadurch sofort im Dashboard statt erst beim nächsten planmäßigen Selbsttest. Während
        eines laufenden Shutdowns ist die Schaltfläche ausgeblendet, und die API lehnt die
        Anfrage ab: HA dort wieder zu armieren würde die Vorbereitung genau in dem Moment
        rückgängig machen, in dem sie ihre Aufgabe erfüllt.</p>
        <p class="muted">Bei einem einfachen Cluster fasst PVE-USV einzelne Gäste nie an: Beim
        Poweroff werden sie ohnehin in ihrer konfigurierten Reihenfolge gestoppt — vom LRM,
        solange HA armiert ist, und von <code>pve-guests</code>, sobald er disarmt ist — und
        das Problem, das der HA-Disarm löst, ist ausschließlich das <i>Verschieben auf andere
        Knoten</i> danach. Nur die Ceph-Option ändert das.</p>

        <h3 id="cluster-ceph">Hyperkonvergente Cluster (Ceph) <span class="pill warn">Beta</span></h3>
        <div class="callout warn">
          <span><b>Das ist ein erheblich größerer Eingriff als der Abschnitt oben.</b> Mit
          angehaktem „Ceph-Cluster vorbereiten" stoppt PVE-UPS <b>jede VM und jeden Container
          des Clusters</b>, bevor der erste Knoten heruntergefahren wird — es wird nicht bloß
          HA umgestellt. Außerdem braucht es drei weitere Rechte, der eigene Gast dieser
          Appliance muss ausgewählt sein, damit er verschont wird, und dieser Gast darf nicht
          auf Ceph-Storage liegen. Lesen Sie diesen Abschnitt, bevor Sie es
          einschalten.</span>
        </div>
        <p>Alles aus <a href="#cluster">dem vorigen Abschnitt</a> gilt zusätzlich; hier kommen
        zwei Schritte dazu. Die Reihenfolge unten ist die Reihenfolge der Ausführung, und sie
        ist entscheidend — genau deshalb stehen die Schalter auf der Host-Karte in derselben
        Reihenfolge:</p>
        <ol>
          <li><b>HA-Disarm</b> — muss zuerst kommen, sonst startet der HA-Manager jeden Gast
          wieder, den Schritt 2 gerade gestoppt hat.</li>
          <li><b>Alle Gäste werden clusterweit gestoppt</b> — jede VM und jeder Container
          außer dieser Appliance selbst.</li>
          <li><b>Ceph-Wartungsflags</b> — <code>noout</code>, <code>nobackfill</code>,
          <code>norecover</code> und <code>norebalance</code> werden gesetzt, damit Ceph nicht
          mit der Wiederherstellung beginnt, während die OSDs nacheinander wegfallen.
          Entspricht <code>ceph osd set noout</code> und den übrigen Befehlen.</li>
        </ol>
        <p>Die Schritte 2 und 3 sind <i>eine</i> Option, und sie ist <b>standardmäßig aus</b>:
        Viele Cluster laufen auf ZFS-Replikation oder gemeinsamem NFS/iSCSI, und dies ist der
        einzige Teil, der in eine Storage-Ebene schreibt. Auf einem Cluster ohne Ceph wird sie
        übersprungen, statt versucht und als Fehler gemeldet zu werden, und die zugehörigen
        Rechte werden nicht gebraucht. Das Stoppen der Gäste hat <i>keinen eigenen
        Schalter</i> — bei Ceph ist es keine Option, sondern der erste Schritt der offiziellen
        Prozedur, und ein Haken, dessen Fehlen den Cluster beim Stromausfall hängen lässt,
        wäre eine Falle.</p>
        <p>Die Flags werden <b>überprüft, nicht angenommen</b>: Die Sammel-Aktualisierung
        läuft asynchron (sie liefert nur eine Worker-Kennung), deshalb werden sie
        zurückgelesen — notfalls einzeln gesetzt.</p>
        <div class="callout warn">
          <span><b>Lassen Sie „Gesamten Cluster als Einheit herunterfahren" hier an.</b> Ein
          teilweise heruntergefahrener hyperkonvergenter Cluster hat keinen sinnvollen
          Zustand. Ein echtes Beispiel aus einem Vier-Knoten-Cluster: Nur eine USV löste aus,
          also gingen zwei Knoten herunter, während die beiden anderen weiterliefen. Die
          Vorbereitung hatte da bereits jeden Gast gestoppt und HA clusterweit disarmt, und
          zwei der drei Ceph-Monitore lagen auf den wegfallenden Knoten — die Überlebenden
          standen also ohne Gäste, ohne HA und ohne Storage-Quorum da. Ob Sie einen
          hyperkonvergenten Cluster ganz oder gar nicht herunterfahren, ist eine echte Wahl;
          ihn halb herunterzufahren ist keine.</span>
        </div>

        <h4 id="cluster-guests">Warum die Gäste zuerst stoppen müssen</h4>
        <p>Das ist der Teil, den ein Shutdown je Knoten falsch macht. Sich selbst überlassen,
        stoppt jeder Knoten beim Ausschalten seine eigenen Gäste — das klingt sauber und
        hängt dann. Bei den üblichen <code>size=3/min_size=2</code> ist der Pool nach dem
        ersten Knoten noch in Ordnung, doch sobald die OSDs des zweiten Knotens weg sind,
        fällt er unter <code>min_size</code>. Die auf dem verbliebenen Knoten noch laufenden
        Gäste blockieren nun auf IO: Ihr Shutdown wird nie fertig, dieser Knoten geht also
        nie aus, und der Akku ist leer, während der Cluster halb unten ist.</p>
        <p>Proxmox dokumentiert dieselbe Reihenfolge („Shutdown Proxmox VE + Ceph HCI
        cluster"): erst alle Ceph-Clients stoppen, dann die OSD-Flags setzen, dann die Knoten
        ausschalten. PVE-UPS folgt ihr. Alle laufenden Gäste werden gleichzeitig zum
        Herunterfahren aufgefordert — höchstens acht Anfragen zeitgleich, denn vierzig Gäste
        nacheinander zu fragen kostet je einen Verbindungs-Timeout — und das Ergebnis wird
        <b>überprüft</b>, indem die Gastliste des Clusters neu gelesen wird; aus der Antwort
        der API wird es nie geschlossen.</p>
        <p>Zwei Zeitlimits unter <i>Auslöser</i> steuern das, und sie sind bewusst getrennt:</p>
        <ul>
          <li><b>„Zeitlimit Gast-Shutdown"</b> (Vorgabe <b>300 s</b>) — das Budget für das
          Stoppen der Gäste. Es wächst mit ihrer Zahl und ihrer Abschaltdauer; das Budget für
          HA/Ceph daneben bemisst sich an HA-Runden von zehn Sekunden und schwankt kaum. Eine
          Zahl könnte beides nicht leisten, und zusammengelegt würden die Gäste die Zeit des
          Disarms aufbrauchen.</li>
          <li><b>„Gäste hart stoppen nach"</b> (Vorgabe <b>120 s</b>) — wann ein Gast, der die
          Anforderung ignoriert, hart gestoppt wird. Der Wert wird auch als Zeitlimit an den
          Proxmox-Aufruf selbst übergeben, damit der Abbruch auch dann erfolgt, wenn diese
          Appliance direkt danach das Netz verliert. Leer lassen heißt: nie erzwingen — ein
          hängender Gast lässt die Vorbereitung dann fehlschlagen und wird im Eventlog
          namentlich genannt.</li>
        </ul>
        <p>Behalten Sie die Summe im Blick. Zwischen dem Auslösen und der Aufforderung an den
        letzten Knoten liegen im ungünstigsten Fall das HA/Ceph-Budget plus das Gast-Budget
        plus das Zeitlimit je Knoten — mit den Vorgaben <b>420 s</b>. Die Einstellungsseite
        zeigt diese Zahl an, und der Selbsttest warnt, wenn der Auslöser „geschätzte
        Restlaufzeit unter" später greift, als der Ablauf braucht. Er warnt nur; er verstellt
        nie selbst einen Auslöser.</p>
        <p><b>Knoten-Reihenfolge:</b> Proxmox empfiehlt, zuerst die Knoten <i>ohne</i>
        Ceph-Monitor auszuschalten. PVE-UPS liest die Monmap und weist im Host-Test und im
        Selbsttest darauf hin, wenn Ihre „Reihenfolge"-Werte dem widersprechen — sortiert sie
        aber nie selbst um. Ihre Reihenfolge ist ausdrückliche Konfiguration, und sie zur
        Ausfallzeit still zu überstimmen würde die auf dem Dashboard angezeigte Abfolge zur
        Lüge machen.</p>
        <p class="muted">Nicht berücksichtigt: Die Gäste werden parallel gestoppt, nicht in
        ihrer <code>startup</code>-Reihenfolge — eine Abhängigkeit zwischen einer Anwendung
        und ihrer Datenbank wird also nicht beachtet. Ziel ist hier, die IO schnell zum
        Stillstand zu bringen, und der Grund dafür ist der Akku.</p>

        <h4 id="cluster-selfguest">Der eigene Gast dieser Appliance</h4>
        <p>„Alle Gäste stoppen" darf die Appliance nicht einschließen, die das Stoppen
        veranlasst. Unter <i>Auslöser</i> → <b>Diese Appliance</b> wählen Sie die VM oder den
        Container, in dem PVE-UPS läuft, aus der Liste aus. Bewusst eine Liste und kein
        Eingabefeld: Eine vertippte ID bedeutet, dass sich diese Appliance mitten im
        Stromausfall <i>selbst</i> abschaltet. Läuft sie tatsächlich woanders — Docker auf
        einem NAS, Blech, ein anderer Cluster —, wählen Sie „kein Gast dieses Clusters".</p>
        <p>Die Auswahl bewirkt zweierlei. Sie markiert den einen Gast, der nie gestoppt wird,
        und sie setzt <b>„Dieser Host"</b> auf der Host-Karte des Knotens, auf dem dieser
        Gast läuft, damit dieser Knoten zuletzt heruntergefahren wird. Der Haken erscheint
        dann als aus der Auswahl übernommen, statt doppelt gepflegt zu werden; ohne Auswahl
        bleibt er ein manueller Schalter wie bei einem Standalone-Host. Wird die Appliance
        später auf einen anderen Knoten migriert, meldet das der Selbsttest.</p>
        <p>Solange nichts ausgewählt und „kein Gast dieses Clusters" nicht gesetzt ist,
        <b>werden die Gäste gar nicht gestoppt</b>. Das Eventlog sagt das deutlich, und der
        Shutdown läuft ohne diesen Schritt weiter — genau so, wie es frühere Versionen taten.
        Verweigern ist hier die einzig sichere Antwort: Die Alternative wäre Raten, und ein
        falscher Tipp schaltet die Maschine ab, die den Shutdown ausführt.</p>
        <div class="callout warn">
          <span><b>Dieser Container darf nicht auf Ceph-Storage liegen.</b> Er ist der eine
          Gast, der den Cluster überleben muss, den er herunterfährt. Auf Ceph tut er das
          nicht: Sobald die OSDs der abschaltenden Knoten den Pool unter
          <code>min_size</code> drücken, antwortet seine eigene Platte nicht mehr, und er
          kann nichts mehr herunterfahren — mitten im Stromausfall. Verwenden Sie
          <code>local-lvm</code>, <code>local-zfs</code> oder einen Verzeichnis-Storage.
          <code>install.sh</code> setzt das durch: Ceph-gestützte Storages werden bei der
          automatischen Auswahl übersprungen und bei ausdrücklicher Angabe über
          <code>--storage</code> abgelehnt, sofern Sie nicht
          <code>--allow-ceph-storage</code> mitgeben. Zur Laufzeit weisen Host-Test,
          Selbsttest und Dashboard darauf hin, falls die Appliance doch auf Ceph liegt.</span>
        </div>

        <h4 id="cluster-ceph-privs">Rechte für den Ceph-Teil</h4>
        <p>Zusätzlich zu den <a href="#cluster-privs">Rechten für den einfachen Cluster</a>:</p>
        <table>
          <thead><tr><th>Angehakt</th><th>Zusätzlich nötig</th><th>ACL-Pfad</th></tr></thead>
          <tbody>
            <tr><td>Ceph-Cluster vorbereiten</td><td><code>Sys.Modify</code>, <code>VM.Audit</code>, <code>VM.PowerMgmt</code></td><td><code>/</code> (die VM-Rechte zählen auch auf <code>/vms</code>)</td></tr>
            <tr><td>optional, für eine bessere Diagnose</td><td><code>Datastore.Audit</code></td><td><code>/</code> oder <code>/storage</code></td></tr>
          </tbody>
        </table>
<pre><code># Ceph-Teil ohne HA-Disarm:
pveum role add UpsCluster -privs "Sys.Audit Sys.Modify VM.Audit VM.PowerMgmt"

# Alles, inklusive der optionalen Storage-Prüfung:
pveum role add UpsCluster -privs "Sys.Audit Sys.Console Sys.Modify VM.Audit VM.PowerMgmt Datastore.Audit"</code></pre>
        <p>Die Rolle wird mit denselben beiden <code>acl modify</code>-Befehlen wie oben
        zugewiesen. Bei einem Cluster ohne Ceph werden nie <code>Sys.Modify</code>,
        <code>VM.Audit</code> oder <code>VM.PowerMgmt</code> eingefordert.
        <code>Datastore.Audit</code> ist die Ausnahme, die die Regel bestätigt: Es erkauft nur
        die Prüfung, ob diese Appliance auf Ceph liegt, und sein Fehlen wird deshalb leise
        erwähnt und nie als fehlendes Recht gemeldet.</p>
        <div class="callout info">
          <span><b>Warum <code>VM.Audit</code> wichtiger ist, als es aussieht.</b>
          <code>/cluster/resources</code> filtert nach Rechten, statt abzulehnen: Ein Token
          ohne <code>VM.Audit</code> bekommt eine völlig erfolgreiche Antwort mit
          <i>leerer</i> Gastliste. PVE-UPS liest „leer" deshalb nie als „keine Gäste zu
          stoppen", solange das Token das Recht nicht nachweislich hat — sonst würde es eine
          erfolgreiche Vorbereitung melden, während vierzig Gäste weiter auf Ceph
          schreiben.</span>
        </div>
        <p class="muted">„Cluster wiederherstellen" startet die Gäste <b>nicht</b> wieder —
        sie kommen über ihre <code>onboot</code>-Einstellung zurück, wenn die Knoten
        hochfahren.</p>
      </section>

      <section class="card" id="failsafe">
        <h2 class="sec"><span class="n">7</span> Fail-safe &amp; Sonderfälle</h2>
        <p>Grundprinzip: Ein <b>Kontaktverlust zur USV ist kein bestätigter
        Stromausfall</b> — die USV antwortet vielleicht nur kurz nicht, oder ein Switch
        dazwischen ist weg. Standardmäßig löst ein Kommunikationsverlust daher <b>nur
        Alarm</b> aus, keinen Shutdown. Zwei optionale Einstellungen verfeinern das:</p>
        <ul>
          <li><b>Shutdown bei Verlust fortsetzen</b> (Standard an): Reißt der Kontakt ab,
          <i>nachdem</i> bereits ein Akkubetrieb bestätigt war, läuft ein gestarteter
          Akkubetrieb-Countdown auf der lokalen Uhr weiter und löst bei Ablauf aus. Nur dieser
          zeitbasierte Auslöser überlebt den „blinden" Zustand (Restlaufzeit und Ladestand
          sind dann nicht lesbar). Hatte ein Auslöser (z.&nbsp;B. Battery-Low oder
          Ladestand-Schwelle) dagegen <b>schon vor dem Verbindungsabriss</b> gegriffen,
          bleibt er bestehen und wird nicht auf den Zeitcountdown zurückgestuft. Countdown
          und ausgelöster Zustand überleben auch einen <b>Neustart des Dienstes</b>: beides
          wird auf Platte gemerkt und beim Start wiederhergestellt (max. 24&nbsp;h alt).</li>
          <li><b>Shutdown nach X Minuten reinem Verlust</b> (Standard aus): Behandelt einen
          reinen Kommunikationsverlust (ohne vorher bestätigten Akkubetrieb) nach X Minuten
          doch als Ausfall. Bewusstes Opt-in für Umgebungen, in denen ein längerer
          Kontaktverlust als kritisch gilt. Er greift nur bei <em>Stille</em>: Ein Gerät,
          das antwortet, dessen Antwort aber unbrauchbar ist &mdash; keine verwertbare
          Stromquelle, keines der Objekte der gewählten MIB, ein <code>ups.status</code>,
          der weder <code>OL</code> noch <code>OB</code> nennt, oder ein NUT-Server, der
          mit <code>ERR&nbsp;DATA-STALE</code>, <code>DRIVER-NOT-CONNECTED</code>,
          <code>ACCESS-DENIED</code> oder <code>UNKNOWN-UPS</code> antwortet &mdash;, gilt
          für alles andere als nicht erreichbar, aber nie als Kommunikationsverlust. Die
          Verbindung steht ja sichtbar; der Alarm sagt, welcher der beiden Fälle vorliegt.
          Dasselbe gilt für einen Eintrag, der gar nicht abgefragt werden kann (eine
          USV-Karte ohne Adresse, etwa aus einem Backup-Import): Sie hat nie ein Paket
          geschickt, also auch keinen Hinweis auf den Strom geliefert, und bleibt, was sie
          überall sonst ist &mdash; ein Alarm und eine Verweigerung, die von ihr
          versorgten Hosts herunterzufahren, kein Befehl dazu.</li>
        </ul>
        <h3>Übersicht der Fälle</h3>
        <table>
          <thead><tr><th>Situation</th><th>Verhalten</th></tr></thead>
          <tbody>
            <tr><td>Netzbetrieb, alles ok</td><td>nichts (Anzeige „Netzbetrieb")</td></tr>
            <tr><td>Akkubetrieb, ein Auslöser greift</td><td>Shutdown (Hosts in Stufen nach Reihenfolge, eigener zuletzt)</td></tr>
            <tr><td>Kontaktverlust im Netzbetrieb</td><td>nur Alarm, <b>kein</b> Shutdown</td></tr>
            <tr><td>Kontaktverlust während laufendem Akku-Countdown</td><td>Countdown läuft weiter, Shutdown bei Ablauf</td></tr>
            <tr><td>Kontaktverlust nach bereits ausgelöstem Trigger</td><td>Auslösung bleibt bestehen (keine Rückstufung)</td></tr>
            <tr><td>Reiner Kontaktverlust mit aktivem Opt-in</td><td>Shutdown nach Ablauf der Schwelle</td></tr>
            <tr><td>NUT-Server liefert veraltete Daten</td><td>gilt als nicht erreichbar (Alarm), nie als „Netzbetrieb"</td></tr>
            <tr><td>USV antwortet, meldet aber keine brauchbare Stromquelle</td><td>gilt als nicht erreichbar (Alarm), nie als „Netzbetrieb"</td></tr>
            <tr><td>Dry-Run aktiv</td><td>Auslöser wird erkannt + protokolliert, nichts wird heruntergefahren</td></tr>
            <tr><td>Netz kehrt zurück</td><td>Zustand wird zurückgesetzt; ein bereits
            gesendeter Shutdown nach „Wieder scharf nach Netzrückkehr"</td></tr>
          </tbody>
        </table>
      </section>

      <section class="card" id="ausloeser">
        <h2 class="sec"><span class="n">8</span> Auslöser &amp; Schwellen</h2>
        <p>Es genügt <b>eine</b> zutreffende Bedingung. Alle Werte sind im Wizard änderbar
        (Feld leeren = Bedingung aus); Schwellen lassen sich global setzen und pro USV
        überschreiben.</p>
        <p><b>Wie „länger auf Akku als“ gemessen wird.</b> PVE-UPS misst den Ausfall mit der
        eigenen Uhr, ab dem Poll, in dem die Umschaltung auf Akku erstmals gesehen wurde.
        Der Zähler, den die USV selbst meldet, wird bewusst <em>nicht</em> verwendet: Der
        Standard legt diesen Wert nur für den Akkubetrieb fest, und eine Karte, die den Wert
        des vorigen Ausfalls behält statt ihn zu löschen, ließe den allerersten Poll eines
        neuen Ausfalls so aussehen, als wäre die Schwelle längst überschritten. Der
        Gerätezähler wird gar nicht gelesen. Der laufende Timer übersteht einen Neustart des
        Dienstes, geht bei einem Update oder Reboot also nicht verloren; nur wenn dieser
        gespeicherte Timer unbrauchbar ist (fehlt oder älter als ein Tag), beginnt eine
        Appliance, die in einen bereits laufenden Ausfall startet, bei null zu zählen — und
        Restlaufzeit, Ladung und „Akku leer“ lesen frische Werte und sind davon nicht
        betroffen. Die Statusseite nennt, ob überhaupt eine Zeit gemessen werden konnte.</p>
        <p><b>Ein wiederhergestellter Timer wartet auf die Bestätigung der USV.</b> Diese
        Appliance fährt ihren eigenen Host zuletzt herunter, <em>jeder</em> Ausfall endet
        also mit ihrem Neustart &mdash; und sie findet einen gespeicherten Timer vor, der
        &bdquo;seit drei Stunden auf Akku&ldquo; sagt. Genau dann konvergiert ein Switch
        noch und fährt eine SNMP-Karte noch hoch, und ein ungeprüft übernommener Timer
        würde die eben erst wieder gestarteten Maschinen sofort erneut herunterfahren.
        Deshalb löst nichts, was aus der Zustandsdatei kommt, einen Shutdown aus, bevor ein
        Poll des neu gestarteten Dienstes geantwortet hat. Diese Antwort klärt beides: Bei
        Netzbetrieb wird alles Wiederhergestellte verworfen, bei weiterhin Akkubetrieb wird
        der Auslöser aus der <em>vollen</em> wiederhergestellten Zeit im selben Poll
        bestimmt. Ein Neustart mitten im Ausfall kostet damit nichts, denn dort ist die USV
        per Definition erreichbar. Verloren geht der Countdown nur, wenn sich die USV nach
        dem Neustart nie wieder meldet &mdash; und dann hat die Appliance keinerlei Beleg
        dafür, dass der Ausfall überhaupt noch läuft, also handelt sie nicht. Solange ein
        Timer zurückgehalten wird, sagt das Dashboard das, statt auf einen Shutdown
        herunterzuzählen, der nicht kommt. Ein zurückgehaltener Timer gilt außerdem nicht
        als laufender Ausfall für die Prüfungen, die während eines Ausfalls pausieren:
        Selbsttest, Startprüfungen und <b>&bdquo;Cluster wiederherstellen&ldquo;</b> bleiben
        verfügbar &mdash; und genau darauf kommt es an, denn eine nach dem Neustart der
        Appliance noch stumme USV ist der Moment, in dem der vom letzten Ausfall
        vorbereitete Cluster zurückgeholt werden muss.</p>
        <p><b>Schlägt eine Shutdown-Anfrage fehl</b> — ausgelastete API, abgebrochene
        Verbindung oder ein Knoten, der schlicht zu lange zum Antworten braucht —, wird
        dieser Host in den folgenden Polls erneut angefragt, insgesamt dreimal, und jeder
        Versuch steht im Eventlog. Eine wiederholte Anfrage an eine Maschine, die ohnehin
        herunterfährt, schadet nicht; nicht erneut zu fragen ließe sie bis zum leeren Akku
        weiterlaufen. Kehrt der Netzstrom zurück, während ein Host noch wiederholt wird,
        wird die Episode wie jede andere abgeschlossen: Die Appliance geht zurück auf
        <span class="pill ok">ONLINE</span> und schreibt ein kritisches Ereignis, das
        festhält, dass diese Maschine nie heruntergefahren wurde und noch läuft.</p>
        <p><b>Werte außerhalb eines sinnvollen Bereichs werden korrigiert, nicht befolgt.</b>
        Ein Poll-Intervall von null oder ein negativer Timeout fällt auf den Standard zurück
        und erzeugt ein Ereignis, das die Einstellung benennt. Das ist Absicht: Die
        Konfiguration stattdessen abzulehnen hieße, dass die Appliance nicht mehr startet —
        und damit gar nichts mehr schützt.</p>
        <table>
          <thead><tr><th>Bedingung</th><th>Standard</th></tr></thead>
          <tbody>
            <tr><td>Akkubetrieb länger als</td><td>600 s</td></tr>
            <tr><td>Restlaufzeit unter</td><td>10 min</td></tr>
            <tr><td>Ladestand unter</td><td>30 %</td></tr>
            <tr><td>USV meldet <code>battery low/depleted</code></td><td>an</td></tr>
          </tbody>
        </table>
        <p class="muted">Poll-Intervall: 30 s im Netzbetrieb, 8 s im Akkubetrieb.</p>
        <p>Battery-Low, Restlaufzeit- und Ladestand-Schwelle lösen <b>sofort</b> aus —
        unabhängig vom Zeit-Countdown. Der im Dashboard angezeigte Countdown betrifft
        ausschließlich die Bedingung „Akkubetrieb länger als" und verschwindet, sobald die
        USV ausgelöst hat. Ob ein Host daraufhin sofort herunterfährt, entscheidet seine
        UND-/ODER-Logik (siehe <a href="#logik">Funktion &amp; Logik</a>): bei UND wartet
        er, bis <i>alle</i> ihn versorgenden USVs ausgelöst haben.</p>
      </section>

      <section class="card" id="monitoring">
        <h2 class="sec"><span class="n">9</span> Monitoring / REST</h2>
        <p>Zwei lesende Endpunkte stehen <b>ohne Authentifizierung und ohne Secrets</b> zur
        Verfügung:</p>
        <ul>
          <li><code>GET /api/status</code> — kompletter Zustand: Appliance, alle USVs, Hosts,
          Shutdown-Status, die Benachrichtigungsziele samt Ergebnis ihrer letzten Zustellung
          (<code>webhooks</code>, bewusst ohne die URL) sowie die Ereignisse der letzten 48 h
          inkl. Severity-Zusammenfassung.</li>
          <li><code>GET /api/health</code> — <code>200</code>, wenn die Engine läuft (mit
          Version und Erreichbarkeit der USVs), sonst <code>503</code>. Ideal für
          Uptime-Checks. Zusätzlich werden die Shutdown-Ziele gemeldet:
          <code>hosts_total</code>, <code>hosts_ok</code> (letzter Selbsttest hat Token
          <i>und</i> Recht bestätigt), <code>hosts_selftest_ok</code> und
          <code>hosts_selftest_at</code>, die Benachrichtigungsziele
          (<code>webhooks_total</code>, <code>webhooks_ok</code> — ein Ziel gilt als ok,
          bis ein Versand nachweislich fehlgeschlagen ist, ein nie versuchtes liest sich
          also nicht als defekt) sowie <code>dry_run</code>. Diese Werte sind rein
          informativ — ein kaputtes Token macht aus dem Endpunkt <i>keine</i>
          <code>503</code>, weil die Appliance selbst ja weiterarbeitet. Wer darauf
          alarmieren will, wertet <code>hosts_selftest_ok</code>, <code>webhooks_ok</code>
          und <code>dry_run</code> separat aus: Eine Appliance im Trockenlauf besteht hier
          jede Pr&uuml;fung, antwortet <code>ok</code> und f&auml;hrt nichts herunter.</li>
        </ul>
<pre><code>curl http://&lt;container-ip&gt;:8080/api/status | jq
# nur kritische Ereignisse der letzten 48 h:
curl -s http://&lt;container-ip&gt;:8080/api/status \
  | jq '.events[] | select(.severity=="critical")'</code></pre>
        <p class="muted">Alle ändernden Endpunkte (Wizard speichern, Test-Shutdown) sind
        passwortgeschützt.</p>
        <div class="callout info">
          <span>Ereignisprotokoll, Webhook-Nachrichten und API-Meldungen sind einheitlich
          <b>englisch</b> — unabhängig von der gewählten Oberflächensprache. Das hält
          Auswertung und Monitoring über Installationen hinweg konsistent.</span>
        </div>

        <h3 id="webhook">Webhook-Benachrichtigungen</h3>
        <p>Optional wird jedes wichtige Ereignis per HTTP-POST an eine URL Ihrer Wahl
        geschickt (Einstellungen, Abschnitt 4). Es lassen sich <b>beliebig viele Webhooks</b>
        anlegen — eine Karte je Ziel, jeweils mit eigenem Format, eigenem Schweregrad-Filter
        und eigener Testschaltfläche. Der Versand läuft parallel und wird einzeln gemeldet;
        ein nicht erreichbares Ziel kostet den anderen also nicht ihre Benachrichtigung.</p>
        <p><b>Ein Ziel, das nicht mehr funktioniert, sagt das.</b> Ein abgelaufenes Token
        oder ein gelöschter Connector scheiterte bisher unsichtbar — man erfuhr davon bei
        dem Ausfall, über den man nicht informiert wurde. Der erste Fehlschlag nach einem
        erfolgreichen Versand steht jetzt im Eventlog, die Webhook-Karte zeigt den letzten
        Fehler an, bis ein Versand wieder gelingt, und die Appliance-Karte auf dem Dashboard
        bekommt eine Zeile „Benachrichtigungen“, solange irgendein Ziel gestört ist &mdash;
        auf die Einstellungsseite schaut während eines Ausfalls niemand. Benachrichtigungen
        bleiben durchgehend „best effort“: Sie werden nie wiederholt, und ein fehlschlagendes
        Ziel verzögert oder beeinflusst niemals einen Shutdown.</p>
        <p><b>Format</b> — Aufbau der Nutzlast, passend zum Zielsystem:</p>
        <table>
          <thead><tr><th>Format</th><th>Sendet</th></tr></thead>
          <tbody>
            <tr><td>JSON (vollständiger Status)</td><td><code>{subject, body, severity,
            status}</code> — <code>status</code> ist der komplette
            <code>/api/status</code>-Schnappschuss. Für Ticket-, Monitoring- und
            Automatisierungssysteme.</td></tr>
            <tr><td>Microsoft Teams</td><td>eine Adaptive Card (Überschrift nach Schweregrad
            eingefärbt, Meldungstext, Fakten zu USVs, Hosts und Modus) im von Teams
            erwarteten Nachrichtenumschlag.</td></tr>
            <tr><td>Klartext</td><td>einen kurzen, menschenlesbaren Status als
            <code>text/plain</code> — für alles, was einfach nur eine Textzeile
            anzeigt.</td></tr>
            <tr><td>Slack</td><td>ein Attachment mit Farbbalken nach Schweregrad und den
            Fakten als Felder. Die URL stammt aus der „Incoming Webhooks“-Integration einer
            Slack-App (<code>https://hooks.slack.com/services/…</code>).</td></tr>
            <tr><td>Discord</td><td>ein Embed mit Titel, Beschreibung und Feldern. Die URL
            stammt aus Kanal → <i>Bearbeiten</i> → <i>Integrationen</i> →
            <i>Webhooks</i>.</td></tr>
            <tr><td>ntfy</td><td>eine Klartext-Push-Nachricht, deren Header
            <code>Title</code>, <code>Priority</code> und <code>Tags</code> aus dem Ereignis
            gesetzt werden. Die Topic-URL verwenden
            (<code>https://ntfy.sh/dein-topic</code>).</td></tr>
            <tr><td>Eigenes Format (Vorlage)</td><td>ein selbst geschriebener Inhalt samt
            Content-Type — für ein Ziel, auf das keine der Vorlagen passt. Siehe
            unten.</td></tr>
          </tbody>
        </table>
        <p>Für <b>Microsoft Teams</b> die URL eines Workflows „Beim Empfang einer
        Webhook-Anforderung in einem Kanal posten" verwenden (Teams → Kanal →
        <i>Workflows</i>); die URL eines klassischen eingehenden Webhooks funktioniert
        ebenso.</p>
        <p><b>Eigene Vorlagen.</b> Beim Format <i>Eigenes Format</i> geben Sie Inhalt und
        Content-Type selbst vor. Diese Platzhalter werden ersetzt, alles Übrige wird
        unverändert gesendet:</p>
        <table>
          <thead><tr><th>Platzhalter</th><th>Enthält</th></tr></thead>
          <tbody>
            <tr><td><code>{{subject}}</code> / <code>{{body}}</code></td><td>Betreffzeile
            und Detailtext des Ereignisses</td></tr>
            <tr><td><code>{{severity}}</code> / <code>{{severity_upper}}</code></td><td>
            <code>info</code>, <code>warning</code> oder <code>critical</code></td></tr>
            <tr><td><code>{{facts}}</code> / <code>{{facts_json}}</code></td><td>die kurze
            USV-/Host-Zusammenfassung, als Textzeilen oder als JSON-Objekt</td></tr>
            <tr><td><code>{{status_json}}</code></td><td>der komplette
            <code>/api/status</code>-Schnappschuss als JSON</td></tr>
            <tr><td><code>{{timestamp}}</code> / <code>{{version}}</code></td><td>Zeitpunkt
            des Ereignisses (UTC) und Version der Appliance</td></tr>
          </tbody>
        </table>
        <p>Es handelt sich um reine Ersetzung, nicht um eine Ausdruckssprache: keine
        Schleifen, keine Bedingungen. Enthält der Content-Type <code>json</code>, werden die
        Werte automatisch JSON-escaped — ein Anführungszeichen im Ereignistext kann also
        keine kaputte Nutzlast erzeugen.</p>
        <p><b>Authentifizierungs-Header</b> (optional, je Webhook) — Name und Wert eines
        zusätzlichen Headers, etwa <code>Authorization: Bearer …</code> für ein geschütztes
        ntfy-Topic oder ein API-Key-Header. Der Wert gilt als Geheimnis: Er wird nie über die
        API zurückgegeben und bleibt beim Speichern erhalten, ohne erneut eingegeben zu
        werden.</p>
        <p><b>Zusätzliche Header</b> (optional, je Webhook) — ein Header je Zeile, in der Form
        <code>Name: Wert</code>, für Ziele, die mehr als den einen Header oben brauchen.
        Typischer Fall ist Nextcloud Talk: Neben der Basic-Authentifizierung erwartet es
        <code>OCS-APIRequest: true</code> und <code>Accept: application/json</code>. Diese
        Header überschreiben, was das gewählte Format setzt, nie aber den
        Authentifizierungs-Header darüber. Zeilen, die kein gültiger Header sind, werden
        ignoriert.</p>
        <div class="callout warn">
          <span><b>Hier keine Geheimnisse.</b> Anders als beim Authentifizierungs-Header
          darüber werden diese Werte im Klartext gespeichert, angezeigt und von der
          Konfigurations-API zurückgegeben. Alles Vertrauliche gehört in das Feld
          <b>Wert</b> darüber.</span>
        </div>
        <p><b>Senden ab Stufe</b> — welche Ereignisse überhaupt gesendet werden. Alles
        unterhalb der gewählten Stufe steht weiterhin im Ereignisprotokoll, löst aber keine
        Nachricht aus:</p>
        <table>
          <thead><tr><th>Stufe</th><th>Enthält z.B.</th></tr></thead>
          <tbody>
            <tr><td>Alle Ereignisse (inkl. Info)</td><td>zusätzlich „Netzstrom
            wiederhergestellt", „Verbindung wiederhergestellt"</td></tr>
            <tr><td>Warnungen und Kritisches (Standard)</td><td>Stromausfall, USV nicht
            erreichbar, Selbsttest fehlgeschlagen, Shutdown gesendet/abgebrochen</td></tr>
            <tr><td>Nur Kritisches</td><td>Shutdown ausgelöst, Shutdown FEHLGESCHLAGEN</td></tr>
          </tbody>
        </table>
        <div class="callout info">
          <span>Seit dieser Version ist <b>Warnungen und Kritisches</b> der Standard — reine
          Entwarnungen kommen also nicht mehr an. Für das bisherige Verhalten die Stufe auf
          <b>Alle Ereignisse</b> stellen.</span>
        </div>
        <p>Die Schaltfläche <b>„Testbenachrichtigung senden"</b> schickt eine Beispielmeldung
        mit den aktuell eingetragenen Werten — ohne vorher zu speichern und ohne den
        Stufenfilter. Sie meldet das HTTP-Ergebnis des Ziels, eine falsche URL fällt also
        sofort auf.</p>
        <p class="muted">Benachrichtigungen sind „best effort": ein nicht erreichbares Ziel
        wird protokolliert und beeinflusst die Shutdown-Logik nie.</p>
      </section>

      <section class="card" id="updates">
        <h2 class="sec"><span class="n">10</span> Updates &amp; Betrieb</h2>
        <p>Updates lassen sich direkt im Webinterface hochladen; ein schmaler, privilegierter
        Begleitdienst wendet sie an (die App selbst bleibt unprivilegiert). Nach dem Upload
        wird das Update typischerweise innerhalb weniger Sekunden eingespielt. Über das
        Webinterface können zudem Konfiguration exportiert/importiert, NTP-Server und
        Zeitzone gesetzt und das Ereignisprotokoll eingesehen/geleert werden.</p>
        <p>Das Webinterface aktualisiert sich nach einem Update zuverlässig selbst: Die Seite
        wird nie zwischengespeichert, und jedes geladene Skript bzw. Stylesheet trägt eine
        Kennung, die sich mit der Datei ändert — der Browser kann also nicht weiter die
        vorherige Fassung ausliefern. War ein Tab während des Neustarts geöffnet, erscheint
        oben ein Hinweis mit der Schaltfläche <b>„Neu laden“</b>; bis dahin läuft dort noch
        die alte Oberfläche.</p>
        <p class="muted">Hinweis: Die Zeitzone (Abschnitt System, z.B. <code>Europe/Berlin</code>)
        sollte gesetzt werden, da der Container sonst in UTC läuft. Die
        <b>Selbsttest-Startzeit</b> gilt in dieser lokalen Zeit; nach dem Setzen der
        Zeitzone startet der Dienst kurz neu.</p>
        <h3>Selbsttest der Ziel-Verbindungen</h3>
        <p>Die Appliance prüft selbstständig je Host, ob API-Token und das jeweilige
        Power-Management-Recht noch funktionieren — <code>Sys.PowerMgmt</code> bei Proxmox
        VE, <code>Sys.PowerManagement</code> beim Backup Server —, damit abgelaufene oder
        zurückgezogene Zugangsdaten lange vor dem Ernstfall auffallen. Gesteuert wird das
        über zwei Einstellungen im Abschnitt <i>System</i>: eine <b>Startzeit</b> (volle
        Stunde) und ein <b>Intervall</b> von 15 Minuten bis 24 Stunden. Beide zusammen
        ergeben feste Tageszeiten: Startzeit 09:00 mit 6-Stunden-Intervall bedeutet 09:00,
        15:00, 21:00 und 03:00. Standard ist täglich.</p>
        <p>Ein fehlgeschlagener Selbsttest wird immer protokolliert und benachrichtigt. Ein
        erfolgreicher landet höchstens einmal täglich im Ereignisprotokoll (sowie bei
        Erholung nach einem Fehler), damit ein kurzes Intervall das Protokoll nicht
        zuschüttet. Im Akkubetrieb wird der Selbsttest komplett ausgelassen — im Ernstfall
        hat der Countdown Vorrang. Ein Neustart wiederholt einen Selbsttest nicht, der im
        aktuellen Zeitfenster bereits gelaufen ist.</p>
        <p>Wem selbst diese eine Zeile pro Tag zu viel ist — etwa als alleiniger
        Administrator, der weiß, wann sich ein Token geändert hat —, wählt
        <b>„Erfolgreiche Selbsttests ins Eventlog schreiben"</b> ab. Es verschwindet nur die
        routinemäßige grüne Zeile: Die Prüfung läuft weiter im eingestellten Intervall,
        Fehler werden wie bisher protokolliert und gemeldet, das System-Journal zeichnet
        jeden Lauf auf, und das Ergebnis je Host im Dashboard bleibt unberührt. Die
        Cluster-Prüfung hängt an Zeitplan und Logzeile des Selbsttests, also verstummt auch
        das <code>Cluster &lt;Name&gt;: ok</code> je Cluster; jede <em>Warnung</em> zum
        Cluster wird wie bisher gemeldet. Zwei grüne Zeilen überleben den Schalter ebenfalls:
        ein selbst angestoßener Lauf und die Meldung, dass sich ein Fehler erholt hat.</p>
        <div class="callout info">
          <span>Ein wöchentliches oder monatliches Intervall gibt es bewusst nicht. Der
          Selbsttest existiert, um eine Berechtigung zu finden, die seit dem letzten
          Stromausfall kaputtgegangen ist — ein geändertes Token, eine neue Firewall-Regel,
          eine getauschte USV-Netzwerkkarte —, und nichts davon hält sich an einen Zeitplan.
          Stört das Ereignisprotokoll, gehört die Zeile abgeschaltet, nicht die Prüfung; soll
          der Zustand aktiv überwacht werden, fragt das Monitoring-System
          <code>/api/health</code> ab (siehe <a href="#monitoring">Monitoring</a>) — das
          deckt zusätzlich den Fall ab, dass die Appliance gar nicht mehr läuft.</span>
        </div>
        <p><b>Das Speichern der Einstellungen löst keinen Selbsttest aus</b> — das ist
        Absicht, damit das Bearbeiten der Konfiguration nicht die Proxmox-API belastet. Nach
        dem Ändern eines Tokens oder dem Aktivieren der Cluster-Option führt
        <b>„Selbsttest jetzt ausführen"</b> im Dashboard die Prüfung sofort aus, statt auf
        das nächste Zeitfenster zu warten. Das Ergebnis landet dabei immer im
        Ereignisprotokoll — die Einmal-pro-Tag-Drosselung greift hier nicht —, und im
        Akkubetrieb wird die Ausführung abgelehnt.</p>
        <p>Für Hosts, die als <a href="#cluster">Cluster-Mitglied</a> markiert sind, prüft
        der Selbsttest zusätzlich einmal den Cluster: Token-Rechte, Quorum,
        Ceph-Wartungsflags, HA-Armierungszustand und die Shutdown-Policy des Datacenters.
        Ein gesunder Cluster wird als <i>„Cluster &lt;Name&gt;: ok"</i> protokolliert, damit
        „geprüft und in Ordnung" von „gar nicht geprüft" unterscheidbar ist. Die Kehrseite:
        <b>ohne gesetzten Cluster-Haken läuft nichts davon</b>, und im Protokoll steht dann
        nur die schlichte Zeile je Host.</p>
        <p>Das Ergebnis wird zusätzlich <b>je Host</b> festgehalten: die Host-Tabelle im
        Dashboard zeigt die Beanstandung in ihrer Fehlerspalte auch dann, wenn gar nichts
        heruntergefahren wurde, und <a href="#monitoring">/api/health</a> zählt, wie viele
        Ziele zuletzt bestanden haben.</p>
        <h3>Update von Version 2.x auf 3.x</h3>
        <p>Das jeweils aktuelle Release-Paket (<code>pve-usv-&lt;version&gt;.tar.gz</code>) von
        der <a href="https://github.com/ffind-dev/pve-ups/releases" target="_blank"
        rel="noopener">GitHub-Release-Seite</a> herunterladen und im Webinterface unter „Update" hochladen —
        die Konfiguration bleibt vollständig erhalten. Zwei Verhaltensänderungen: die
        E-Mail-Benachrichtigung entfällt (ein evtl. konfigurierter SMTP-Eintrag wird beim
        nächsten Speichern automatisch entfernt; der Webhook bleibt), und Ereignis-/
        Webhook-Texte sind ab 3.0.0 englisch.</p>
        <h3 id="docker">Docker-Bereitstellung</h3>
        <p>Als Alternative zur LXC-Installation wird bei jedem Release zusätzlich ein
        fertiges Image nach <a href="https://github.com/ffind-dev/pve-ups/pkgs/container/pve-ups"
        target="_blank" rel="noopener"><code>ghcr.io/ffind-dev/pve-ups</code></a>
        veröffentlicht. Das Image ist Multi-Arch — <code>linux/amd64</code>,
        <code>linux/arm64</code> und <code>linux/arm/v7</code> — und läuft damit auch auf
        einem Raspberry Pi 3/4/5 mit 64- oder 32-Bit-Betriebssystem; Docker wählt die
        passende Variante selbst. Ein solches Kleingerät belastet den Akku kaum und läuft
        weiter, während die geschützten Hosts herunterfahren. Eine fertige
        <code>docker-compose.example.yml</code> liegt im
        <a href="https://github.com/ffind-dev/pve-ups" target="_blank"
        rel="noopener">Repository</a>; das Wesentliche daraus:</p>
<pre><code>services:
  pve-ups:
    image: ghcr.io/ffind-dev/pve-ups:latest
    container_name: pve-ups
    restart: unless-stopped
    ports: ["8080:8080"]
    environment:
      - TZ=Europe/Berlin
    volumes:
      - pve-ups-config:/etc/pve-usv    # config.yaml (Secrets, 0600)
      - pve-ups-data:/var/lib/pve-usv  # events.db + Engine-Zustand
volumes:
  pve-ups-config:
  pve-ups-data:</code></pre>
        <p>Anschließend <code>http://&lt;docker-host&gt;:8080</code> öffnen und denselben
        Wizard wie beim LXC durchlaufen. Konfiguration und Eventlog bleiben über die beiden
        eingebundenen Volumes erhalten, ein <code>docker compose down</code> verliert also
        nichts.</p>
        <p>Da es im Image keinen privilegierten Begleitprozess (kein systemd) gibt,
        funktionieren dort zwei Dinge anders: Updates erfolgen durch ein neues Image-Tag und
        ein Neuerstellen des Containers (<code>docker compose pull &amp;&amp; docker compose
        up -d</code>) statt über den In-App-Uploader, und NTP/Zeitzone liegen in der
        Verantwortung des Docker-Hosts/Orchestrators statt über den Wizard gesetzt zu werden
        — beide Bereiche sind im Webinterface ausgeblendet. Alles Weitere (USV-Abfrage,
        Proxmox-Shutdown, Schwellwerte, Webhook, Selbsttest) ist identisch.</p>
        <div class="callout info">
          <span><code>TZ</code> am Container setzen. Die <b>Selbsttest-Startzeit</b> gilt in
          der lokalen Zeit des Containers, und ohne <code>TZ</code> läuft der Container in
          UTC — im Docker-Modus lässt sich die Zeitzone nicht über das Webinterface
          setzen.</span>
        </div>
        <div class="callout warn">
          <span>Liegt das eigene Netz innerhalb von <code>172.17.0.0/16</code> –
          <code>172.31.0.0/16</code>, den Standard-Adresspool von Docker <b>vor</b> dem
          Start des Containers verschieben — Docker beansprucht diesen Bereich für seine
          Bridges, und der Container würde eine USV oder einen Proxmox-Host darin nicht
          mehr erreichen. In <code>/etc/docker/daemon.json</code> z.B.
          <code>{"bip":"10.210.0.1/24","default-address-pools":[{"base":"10.211.0.0/16","size":24}]}</code>,
          danach <code>systemctl restart docker</code>.</span>
        </div>
      </section>

      <section class="card" id="faq">
        <h2 class="sec"><span class="n">11</span> Fehlerbehebung</h2>
        <h3>Ein Backup Server meldet „Authentication failed (token invalid?)"</h3>
        <p>Fast immer der falsche <b>Typ</b> am Host-Eintrag. Proxmox VE und Proxmox Backup
        Server nutzen unterschiedliche Token-Schemata, und PBS kennt das von PVE überhaupt
        nicht — die Anfrage wird also abgewiesen, bevor das Token auch nur betrachtet wird,
        ganz gleich wie gültig es ist. Typ auf <i>Proxmox Backup Server</i> stellen und
        erneut testen. Läuft der Test dann durch, warnt aber, dass
        <code>Sys.PowerManagement</code> nicht bestätigt werden konnte, fehlt die ACL am
        Benutzer, am Token oder an beidem — siehe <a href="#token-pbs">Abschnitt 4</a>. Auch
        prüfen, ob die API-URL Port <b>8007</b> nutzt.</p>
        <h3>Update bleibt in der Warteschlange</h3>
        <p>Bleibt ein hochgeladenes Update bei „⏳ In Warteschlange" stehen, ist der
        Queue-Drainer auf dieser Instanz nicht aktiv. Das passiert einmalig bei Boxen, die aus
        einer sehr alten Version aktualisiert wurden. Einmalig im Container ausführen
        (aktiviert den Dienst dauerhaft):</p>
<pre><code>pct exec &lt;CTID&gt; -- systemctl start pve-usv-agent.service
# oder direkt im Container:
systemctl start pve-usv-agent.service</code></pre>
        <h3>Cluster: brauche ich je Knoten ein eigenes Token?</h3>
        <p>Nein. Benutzer, API-Token und ACLs liegen auf Datacenter-Ebene
        (<code>/etc/pve</code>); ein einmal auf einem beliebigen Knoten angelegtes Token gilt
        deshalb für alle. Ein zweiter Durchlauf der Befehle aus
        <a href="#token">Abschnitt 4</a> würde nur melden, dass es den Benutzer schon gibt.
        Jeden Knoten mit <i>derselben</i> Token-ID und demselben Secret eintragen, aber mit
        seiner eigenen API-URL.</p>
        <h3>USV nicht erreichbar / Alarm</h3>
        <p>Adresse, Zugangsdaten und die Firewall zwischen Appliance und USV-Quelle prüfen.
        Im Wizard zeigt „USV testen" die genaue Ursache — die <b>Details je Objekt</b>
        aufklappen, um zu sehen, welches Objekt warum scheitert (siehe
        <a href="#snmp">USV-Quellen</a>). Ein Kommunikationsverlust allein fährt nichts
        herunter (Fail-safe).</p>
        <h3>Eine Schwelle löst nie aus</h3>
        <p>Nicht jedes Gerät meldet jeden Wert. „USV testen" ausführen: Liefert das Gerät
        keine Restlaufzeit oder keinen Ladestand, sagt der Test das über der Objekttabelle —
        die zugehörige Schwelle ist dann dauerhaft wirkungslos. Stattdessen „Akkubetrieb
        länger als (s)" nutzen; dieser Zeitgeber läuft auf der eigenen Uhr der Appliance.</p>
        <p>Bei einer SNMP-USV zusätzlich die Einstellung <b>MIB</b> prüfen. Viele Karten
        veröffentlichen über ihre Hersteller-MIB, was sie in RFC 1628 auslassen;
        <b>Automatisch</b> findet das von selbst, ein Blick lohnt also nur, wenn die MIB von
        Hand festgelegt wurde (siehe <a href="#snmp">USV-Quellen</a>).</p>
        <h3>Eine APC-USV funktioniert nicht / liefert nichts Brauchbares</h3>
        <p>Die Einstellung <b>MIB</b> auf <b>Automatisch</b> stehen lassen — die APC-PowerNet-
        MIB wird dann von selbst genutzt. Nötig ist sie, weil Schneider RFC 1628 nur auf der
        Network Management Card 2 (AP9630/AP9631/AP9635) ab Firmware
        <code>sumx</code>/<code>sy</code> v5.1.7 unterstützt, während die älteren
        NMC1-Karten (AP9617/AP9618/AP9619) sie gar nicht implementieren. „USV testen" zeigt,
        welche MIB genutzt wurde und welche Objekte jede von beiden beantwortet hat.</p>
        <h3>NUT: „kennt keine USV mit diesem Namen" oder gar keine Antwort</h3>
        <p>Der USV-Name muss dem Abschnittsnamen in der <code>ups.conf</code> von upsd
        entsprechen; <code>upsc -l &lt;host&gt;</code> listet die gültigen Namen. Antwortet
        gar nichts, lauscht upsd meist nur auf localhost — seine <code>LISTEN</code>-Direktive
        muss die Schnittstelle abdecken, über die die Appliance verbindet, und TCP&nbsp;3493
        muss offen sein.</p>
        <h3>SNMPv3 mit Verschlüsselung schlägt fehl</h3>
        <p>Meldet ein authPriv-Benutzer <i>„Ciphering services not available"</i> oder weist
        der Test auf fehlende Verschlüsselung hin, fehlt der Appliance das Python-Paket
        <code>cryptography</code>, das die DES-/AES-Verfahren bereitstellt. Versionen bis
        einschließlich 3.0.0 haben es nicht mitinstalliert. <b>Ein Update der Appliance
        behebt das</b> — das Paket kommt automatisch mit. Zwei Dinge sind gut zu wissen: Es
        betrifft jedes Verschlüsselungsverfahren, ein Wechsel von DES auf AES hilft also
        nicht, und <b>authNoPriv</b> (Authentifizierung MD5/SHA, Verschlüsselung „none")
        funktioniert in der Zwischenzeit weiter, weil die Authentifizierung diese Verfahren
        nicht braucht.</p>
        <h3>Interne Namen: <code>pve-usv</code></h3>
        <p>Der Produktname ist PVE-UPS, technisch heißen Dienst und Pfade aber weiterhin
        <code>pve-usv</code> — also z.&nbsp;B. <code>systemctl status pve-usv</code>,
        <code>/etc/pve-usv/config.yaml</code> und <code>/var/lib/pve-usv/</code>. Das ist
        beabsichtigt und hält Updates bestehender Installationen kompatibel.</p>
      </section>

      <section class="card" id="changelog">
        <h2 class="sec"><span class="n">12</span> Änderungsverlauf (Auszug)</h2>
        <p class="muted">Vereinfachte, nutzersichtbare Highlights. Der vollständige technische
        Verlauf steht im <a href="https://github.com/ffind-dev/pve-ups/blob/main/CHANGELOG.md"
        target="_blank" rel="noopener">Changelog des GitHub-Repositories</a>.</p>

        <div class="cl-ver">4.2.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Ein abgeschalteter Webhook braucht keine URL mehr.</b> Ein halb
          vorbereitetes Benachrichtigungsziel bleibt als Entwurf erhalten; nur ein
          <em>aktives</em> besteht weiterhin darauf, irgendwohin senden zu können.</li>
          <li><b>Webhooks können zusätzliche Header mitschicken.</b> Ziele, die mehr als
          einen brauchen — etwa Nextcloud Talk mit <code>OCS-APIRequest</code> und
          <code>Accept</code> neben der Authentifizierung —, funktionieren jetzt ohne
          vorgeschalteten Proxy.</li>
          <li><b>Passwortmanager können die Anmeldemaske wieder ausfüllen.</b> Die
          Anmeldeseite ist ein echtes Formular mit Benutzernamensfeld — daran hängt das
          automatische Ausfüllen; die Token- und Passwortfelder in den Einstellungen sind
          so gekennzeichnet, dass ein Manager sie in Ruhe lässt.</li>
          <li><b>Erfolgreiche Selbsttests lassen sich aus dem Eventlog heraushalten</b>, ohne
          die Berechtigungen seltener zu prüfen. Fehler, Erholungen und „Selbsttest jetzt
          ausführen" melden immer.</li>
        </ul>

        <div class="cl-ver">4.1.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Eine USV mit veraltetem „Zeit auf Akku“-Zähler löst keinen sofortigen
          Shutdown mehr aus.</b> Die Appliance misst den Ausfall jetzt mit der eigenen Uhr,
          statt dem Zähler zu glauben, den die USV meldet — den der Standard nur für den
          Akkubetrieb festlegt und den etliche Karten aus dem letzten Ausfall behalten. Der
          laufende Timer übersteht einen Neustart des Dienstes.</li>
          <li><b>Eine USV, die antwortet, ohne ihre Stromquelle zu nennen, ist ein Alarm und
          keine Entwarnung.</b> Bei SNMP wie bei NUT löscht eine solche Messung mitten im
          Ausfall keinen laufenden Countdown mehr — und sie gilt auch nicht als Stille,
          „Shutdown bei reinem Kommunikationsverlust“ greift also nicht bei einem Gerät, das
          antwortet.</li>
          <li><b>Ein fehlgeschlagener Shutdown wird wiederholt</b> — drei Versuche statt
          einem, damit eine ausgelastete Proxmox-API oder eine abgebrochene Verbindung keine
          Maschine mehr laufen lässt, während das Dashboard sie als erledigt zeigt.</li>
          <li><b>Ein Cluster nimmt nur die Knoten mit, die das auch wollten</b>, und die drei
          Cluster-Schalter werden einmal je Cluster gelesen statt von dem Knoten, der
          zufällig zuerst auslöste. Siehe <a href="#cluster">Abschnitt 6</a>.</li>
          <li>Außerdem: Webhook-Fehler werden gemeldet, statt unsichtbar zu scheitern, ein
          aktiver Testmodus sagt das auf dem Dashboard, Einträge, die ihre Aufgabe nicht
          erfüllen können (Host ohne Token, USV ohne Adresse), werden gekennzeichnet, und
          kein Geheimnis erreicht mehr den öffentlichen Status-Endpunkt.</li>
        </ul>

        <div class="cl-ver">4.0.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Proxmox-VE-Cluster werden vor dem Shutdown vorbereitet</b>
          <span class="pill warn">Beta</span>. Wird ein Knoten als Cluster-Mitglied markiert,
          disarmt PVE-UPS einmal je Cluster den HA-Manager — und stoppt mit der Ceph-Option
          zuvor alle Gäste und setzt danach die Wartungsflags —, bevor der erste Knoten
          heruntergefahren wird. Die Schaltfläche <b>„Cluster wiederherstellen“</b> im
          Dashboard macht das danach rückgängig. Setzt Proxmox VE 9.2 oder neuer voraus und
          ist durchgehend opt-in; siehe <a href="#cluster">Abschnitt 6</a>.</li>
          <li><b>Ein Cluster wird als Einheit heruntergefahren</b> (standardmäßig an): Ein
          fälliger Knoten nimmt den gesamten Cluster mit, in der konfigurierten Reihenfolge,
          statt einen halbierten Cluster mit disarmtem HA zurückzulassen. Abschaltbar.</li>
          <li><b>Mehrere Webhooks statt nur einem</b>, jeder mit eigenem Format, Filter und
          Test — dazu neue Formate für <b>Slack</b>, <b>Discord</b> und <b>ntfy</b> sowie
          eine <b>eigene Vorlage</b>. Siehe <a href="#webhook">Abschnitt 9</a>.</li>
          <li><b>Der Selbsttest ist nützlicher geworden</b>: Er läuft automatisch nach dem
          Wiederarmieren, „Selbsttest jetzt ausführen“ startet ihn sofort, und das Umbenennen
          eines Hosts verwirft sein API-Token nicht mehr. Siehe
          <a href="#token">Abschnitt 4</a>.</li>
        </ul>

        <div class="cl-ver">3.5.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Auch ein Proxmox Backup Server lässt sich jetzt herunterfahren.</b> Jeder
          Host-Eintrag hat einen <b>Typ</b> — Proxmox VE oder Proxmox Backup Server —, der
          über Token-Schema und geprüftes Recht entscheidet. Ein PBS scheiterte bisher
          unabhängig vom Token immer als „ungültig"; die Einrichtung steht in
          <a href="#token-pbs">Abschnitt 4</a>, inklusive der Begründung, warum wir in
          Produktivumgebungen <b>davon abraten</b>, PBS an dieselbe Instanz zu hängen.</li>
          <li>Beim Backup Server ist das <b>Feld „Node" nur eine Bezeichnung</b>. PBS
          ignoriert den Node-Namen im API-Pfad, dort muss also nichts zum Hostnamen
          passen.</li>
          <li><b>Hosts werden jetzt in Stufen abgeschaltet</b> statt strikt nacheinander:
          Einträge mit gleicher „Reihenfolge" werden gleichzeitig angewiesen, der eigene
          Host kommt weiterhin zuletzt, und jeder Befehl hat eine harte Obergrenze. Eine
          Maschine, die nicht mehr antwortet, kann die übrigen und den Akku-Countdown damit
          nicht mehr aufhalten — siehe <a href="#logik">Abschnitt 6</a>. Der Wizard zeigt
          die daraus entstehende Abschaltfolge live unter der Host-Liste an, man sieht also,
          welche Hosts gemeinsam und welche danach drankommen.</li>
          <li>Das <b>Selbsttest-Ergebnis wird je Host</b> gemerkt: ein kaputtes Token
          erscheint jetzt in der Host-Tabelle des Dashboards und in
          <a href="#monitoring">/api/health</a>, nicht mehr nur im Ereignisprotokoll.</li>
        </ul>

        <div class="cl-ver">3.4.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Der Webhook spricht jetzt die Sprache seines Ziels</b>: neben dem bisherigen
          Status-JSON kann er eine <b>Microsoft-Teams</b>-Karte oder einen kurzen
          <b>Klartext</b>-Status senden. Siehe
          <a href="#webhook">Webhook-Benachrichtigungen</a>.</li>
          <li>Ein neuer <b>Stufenfilter</b> bestimmt, welche Ereignisse überhaupt gesendet
          werden. Standard ist <b>Warnungen und Kritisches</b> — reine Entwarnungen kommen
          also nicht mehr an; für das bisherige Verhalten die Stufe auf <b>Alle
          Ereignisse</b> stellen.</li>
          <li><b>„Testbenachrichtigung senden"</b> schickt eine Beispielmeldung mit den
          aktuell eingetragenen Werten — ohne vorher zu speichern — und meldet das
          HTTP-Ergebnis des Ziels.</li>
          <li>Ein ausgeführter oder zurückgenommener Shutdown (<code>shutdown sent</code> /
          <code>shutdown aborted</code>) gilt als <b>Warnung</b> statt als Info und wird im
          Ereignisprotokoll gelb dargestellt.</li>
        </ul>

        <div class="cl-ver">3.3.0 <span class="date">2026</span></div>
        <ul>
          <li><b>APC-USVs werden richtig unterstützt</b>: Eine SNMP-USV lässt sich jetzt über
          eine <b>Hersteller-MIB</b> statt über RFC 1628 lesen, als erste <b>APC
          PowerNet</b>. Damit sind auch APC-Karten erfasst, die über RFC 1628 gar nicht
          erreichbar sind — die älteren NMC1 (AP9617/AP9618/AP9619) — sowie NMC2-Karten mit
          Firmware unter sumx/sy v5.1.7. Siehe <a href="#snmp">USV-Quellen</a>.</li>
          <li>Die neue Einstellung <b>MIB</b> steht auf <b>Automatisch</b> und erfordert keine
          Aufmerksamkeit: Bestehende USV-Einträge erhalten sie beim Update, und eine USV
          wechselt von selbst auf ihre Hersteller-MIB, sobald sie darauf antwortet.</li>
          <li>Karten, die beides beherrschen, liefern <b>genauere Werte</b>: PowerNet meldet
          die Restlaufzeit in Hundertstelsekunden statt in ganzen Minuten und kennzeichnet
          einen <b>Selbsttest</b> als solchen — RFC 1628 kann ihn nicht von einem echten
          Stromausfall unterscheiden.</li>
          <li><b>Der USV-Test erklärt sich selbst</b>: Im Modus Automatisch listet er beide
          MIBs auf und nennt, für welche er sich entschieden hat und warum. Das Dashboard
          zeigt die genutzte MIB an.</li>
        </ul>

        <div class="cl-ver">3.2.0 <span class="date">2026</span></div>
        <ul>
          <li><b>USVs ohne Netzwerkkarte</b> lassen sich jetzt überwachen: Ein USV-Eintrag
          wird entweder wie bisher per SNMP gelesen oder über einen <b>NUT-Server</b> — so
          werden USB- und seriell angeschlossene USVs erreicht. Beides ist in einer Instanz
          mischbar. Siehe <a href="#snmp">USV-Quellen</a>.</li>
          <li>PVE-UPS bleibt ein strikt nur lesender NUT-Client — kein <code>upsmon</code>,
          keine Shutdown-Skripte, keine Konfigdateien. Die Entscheidung bleibt in der
          Appliance.</li>
          <li><b>Der USV-Test benennt tote Schwellen</b>: Meldet ein Gerät weder Restlaufzeit
          noch Ladestand, sagt der Test das — statt eine Schwelle zu hinterlassen, die
          stillschweigend nie auslöst.</li>
          <li>Ein NUT-Server, der veraltete Daten liefert (sein Treiber ist abgestürzt), gilt
          als nicht erreichbar — Alarm, nie ein Shutdown, und nie mit „Netzbetrieb"
          verwechselt.</li>
        </ul>

        <div class="cl-ver">3.1.0 <span class="date">2026</span></div>
        <ul>
          <li><b>SNMPv3 mit Verschlüsselung funktioniert jetzt.</b> Ein authPriv-Benutzer
          scheiterte bis einschließlich 3.0.0 mit „Ciphering services not available" — eine
          fehlende Abhängigkeit, die das Update automatisch mitinstalliert. Siehe
          <a href="#faq">Fehlerbehebung</a>.</li>
          <li><b>Docker-Bereitstellung</b> als Alternative zum LXC: Bei jedem Release wird
          zusätzlich ein fertiges Image veröffentlicht. Siehe
          <a href="#docker">Docker-Bereitstellung</a>.</li>
          <li><b>SNMP-Test mit Details je Objekt</b>: jedes RFC-1628-Objekt mit Wert oder
          dem Grund, warum es fehlt — falsche Zugangsdaten, blockierter Port und eine
          unvollständige USV sind damit auf einen Blick unterscheidbar.</li>
          <li><b>Selbsttest mit Intervall</b>: Aus der Uhrzeit wird eine Startzeit, dazu
          eine Wiederholung von 15 Minuten bis 24 Stunden. Bestehende Installationen
          behalten ihren täglichen Rhythmus.</li>
        </ul>

        <div class="cl-ver">3.0.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Erste öffentliche Veröffentlichung</b> auf GitHub unter dem Namen
          <b>PVE-UPS</b> (Dienst-/Pfadnamen bleiben intern <code>pve-usv</code>).</li>
          <li>Weboberfläche <b>zweisprachig</b>: Englisch (Standard) und Deutsch, automatisch
          passend zur Browsersprache; Benutzerhandbuch in beiden Sprachen.</li>
          <li>Ereignisprotokoll, Webhook-Nachrichten und API-Meldungen einheitlich
          <b>englisch</b>.</li>
          <li><b>E-Mail-Benachrichtigung entfernt</b> — der Webhook deckt Benachrichtigungen
          ab; bestehende SMTP-Einträge werden beim Update automatisch verworfen.</li>
          <li>Installation und Updates direkt über <b>GitHub-Releases</b> (Install-Einzeiler,
          Update per Paket-Upload im Webinterface; von 2.x nahtlos möglich).</li>
        </ul>
      </section>
    </main>
  </div>

  <footer>
    © 2026 Florian Finder · PVE-UPS ·
    <a href="https://github.com/ffind-dev/pve-ups" target="_blank" rel="noopener">Projekt auf GitHub</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/releases" target="_blank" rel="noopener">Releases</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/issues" target="_blank" rel="noopener">Fehler melden</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/security/policy" target="_blank" rel="noopener">Sicherheitslücke melden</a>
    <br><span class="muted">Entwickelt mit KI-Unterstützung.</span>
  </footer>

  <script>
    // Theme aus der App übernehmen (gleiche localStorage-Quelle wie app.js).
    // Reihenfolge der Umschaltung: auto -> light -> dark -> auto.
    (function () {
      var KEY = "pve-usv-theme";
      var root = document.documentElement;
      var lbl = document.getElementById("themeLbl");
      var names = { auto: "Auto", light: "Hell", dark: "Dunkel" };
      function apply(t) {
        if (t !== "light" && t !== "dark") t = "auto";
        root.setAttribute("data-theme", t);
        if (lbl) lbl.textContent = names[t];
      }
      apply(localStorage.getItem(KEY) || "auto");
      document.getElementById("themeBtn").addEventListener("click", function () {
        var cur = localStorage.getItem(KEY) || "auto";
        var next = cur === "auto" ? "light" : cur === "light" ? "dark" : "auto";
        localStorage.setItem(KEY, next);
        apply(next);
      });
    })();
  </script>
</body>
</html>
